<?xml version="1.0" encoding="UTF-8"?>
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 编辑使用 XMLSpy v2006 U (http://www.altova.com) 由 any (any) -->
<!-- 北京四方继保自动化股份有限公司 -->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd">
	<Header id="Template" version="1" revision="0" nameStructure="IEDName" toolID="CSCAMT V3.11">
		<History>
			<Hitem version="1" revision="0" when="2008-03-13" who="CSCAMT V3.11" what="Init Version, include Control and Analog Measurent"/>
		</History>
	</Header>
	<Communication>
		<SubNetwork name="MMS" type="8-MMS">
			<ConnectedAP iedName="CSC103BDN" apName="S1">
				<Private type="TimeInMS">1000</Private>
				<Private type="DTValidNums">12000</Private>
				<Private type="DTAllNums">10000</Private>
				<Address>
					<P type="OSI-AP-Title">1 3 9999 23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00 00 00 01</P>
					<P type="OSI-SSEL">00 01</P>
					<P type="OSI-TSEL">00 01</P>
					<P type="IP">192.168.1.22</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="SV" type="SMV">
			<ConnectedAP iedName="CSC103BDN" apName="M1"/>
		</SubNetwork>
	</Communication>
	<IED name="CSC103BDN" type="CSC103BDN" manufacturer="SF" configVersion="V1.00 2012.01 49A1 61AF">
		<Services>
			<DynAssociation/>
			<GetDirectory/>
			<GetDataObjectDefinition/>
			<DataObjectDirectory/>
			<GetDataSetValue/>
			<DataSetDirectory/>
			<ConfDataSet max="16" maxAttributes="800"/>
			<DynDataSet max="15" maxAttributes="50"/>
			<ReadWrite/>
			<ConfReportControl max="15"/>
			<GetCBValues/>
			<ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn"/>
			<GOOSE max="16"/>
			<FileHandling/>
			<ConfLNs fixPrefix="true" fixLnInst="true"/>
			<LogSettings cbName="Dyn" datSet="Conf" intgPd="Conf"/>
			<ConfLogControl max="1"/>
		</Services>
		<AccessPoint name="S1">
			<Server>
				<Private type="TimeInMS">1000</Private>
				<Private type="DTValidNums">12000</Private>
				<Private type="DTAllNums">10000</Private>
				<Authentication none="true"/>
				<LDevice inst="LD0" desc="装置">
					<LN0 inst="" desc="General" lnClass="LLN0" lnType="SF/CSC103BDN/LD0_LLN0">
						<DataSet name="dsAlarm" desc="故障信号">
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="SumIAlm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm8" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm14" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm15" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm21" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm31" fc="ST"/>
						</DataSet>
						<DataSet name="dsWarning" desc="告警信号">
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="SumIIAlm" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm11" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm12" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm13" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm16" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm17" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm18" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm19" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm20" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm22" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm23" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm24" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm26" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm27" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm28" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm29" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm30" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm32" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm34" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm35" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm36" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm38" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm40" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm41" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm42" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm43" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm44" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm45" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm46" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm47" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm48" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm49" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm50" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm51" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm52" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm53" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm54" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm55" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm56" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm57" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm58" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm60" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm61" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm62" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm63" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm64" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm65" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm66" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm67" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm69" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm70" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm71" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm72" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="2" lnClass="GGIO" doName="Alm73" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm7" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm9" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm10" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="3" lnClass="GGIO" doName="Alm11" fc="ST"/>
						</DataSet>
						<DataSet name="dsRelayDin" desc="保护遥信">
							<FCDA ldInst="LD0" prefix="" lnInst="1" lnClass="GGIO" doName="Ind1" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="1" lnClass="GGIO" doName="Ind2" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="1" lnClass="GGIO" doName="Ind3" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="1" lnClass="GGIO" doName="Ind4" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="1" lnClass="GGIO" doName="Ind5" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="1" lnClass="GGIO" doName="Ind6" fc="ST"/>
							<FCDA ldInst="LD0" prefix="" lnInst="1" lnClass="GGIO" doName="Ind7" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena2" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena3" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena4" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="OCEna" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena7" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena8" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena10" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena11" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena12" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="Ena13" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="RecSEna" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AllEna2" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AllEna3" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AllEna4" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AllOCEna" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AllEna7" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AllEna8" fc="ST"/>
							<FCDA ldInst="LD0" lnClass="LLN0" doName="AllRecSEna" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbAlarm" datSet="dsAlarm" rptID="LD0/LLN0$BR$brcbAlarm" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="10"/>
						</ReportControl>
						<ReportControl name="brcbWarning" datSet="dsWarning" rptID="LD0/LLN0$BR$brcbWarning" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="10"/>
						</ReportControl>
						<ReportControl name="brcbRelayDin" datSet="dsRelayDin" rptID="LD0/LLN0$BR$brcbRelayDin" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="10"/>
						</ReportControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.1.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.1.1.2"/>
							<DAI name="t" sAddr="70.1.1.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.1.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.1.1.2"/>
							<DAI name="t" sAddr="75.1.1.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.1.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.1.1.2"/>
							<DAI name="t" sAddr="80.1.1.3"/>
						</DOI>
						<DOI name="LEDRs" desc="装置复归">
							<DAI name="dU">
								<Val>装置复归</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>1</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="25.1.3.1.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.3.1.3"/>
									<DAI name="orIdent" sAddr="25.1.3.1.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.3.1.5"/>
								<DAI name="T" sAddr="25.1.3.1.6"/>
								<DAI name="Test" sAddr="25.1.3.1.7"/>
								<DAI name="Check" sAddr="25.1.3.1.8"/>
							</SDI>
						</DOI>
						<DOI name="Ena2" desc="纵联差动保护(硬)">
							<DAI name="stVal" sAddr="230.0.2.1"/>
							<DAI name="q" sAddr="230.0.2.2"/>
							<DAI name="t" sAddr="230.0.2.3"/>
							<DAI name="dU">
								<Val>纵联差动保护(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ena3" desc="距离保护(硬)">
							<DAI name="stVal" sAddr="230.0.3.1"/>
							<DAI name="q" sAddr="230.0.3.2"/>
							<DAI name="t" sAddr="230.0.3.3"/>
							<DAI name="dU">
								<Val>距离保护(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ena4" desc="零序保护(硬)">
							<DAI name="stVal" sAddr="230.0.4.1"/>
							<DAI name="q" sAddr="230.0.4.2"/>
							<DAI name="t" sAddr="230.0.4.3"/>
							<DAI name="dU">
								<Val>零序保护(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="OCEna" desc="过流保护(硬)">
							<DAI name="stVal" sAddr="230.0.5.1"/>
							<DAI name="q" sAddr="230.0.5.2"/>
							<DAI name="t" sAddr="230.0.5.3"/>
							<DAI name="dU">
								<Val>过流保护(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ena7" desc="光纤通道一(硬)">
							<DAI name="stVal" sAddr="230.0.7.1"/>
							<DAI name="q" sAddr="230.0.7.2"/>
							<DAI name="t" sAddr="230.0.7.3"/>
							<DAI name="dU">
								<Val>光纤通道一(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ena8" desc="光纤通道二(硬)">
							<DAI name="stVal" sAddr="230.0.8.1"/>
							<DAI name="q" sAddr="230.0.8.2"/>
							<DAI name="t" sAddr="230.0.8.3"/>
							<DAI name="dU">
								<Val>光纤通道二(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ena10" desc="保护检修状态(硬)">
							<DAI name="stVal" sAddr="230.0.10.1"/>
							<DAI name="q" sAddr="230.0.10.2"/>
							<DAI name="t" sAddr="230.0.10.3"/>
							<DAI name="dU">
								<Val>保护检修状态(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ena11" desc="单相重合闸(硬)">
							<DAI name="stVal" sAddr="230.0.11.1"/>
							<DAI name="q" sAddr="230.0.11.2"/>
							<DAI name="t" sAddr="230.0.11.3"/>
							<DAI name="dU">
								<Val>单相重合闸(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ena12" desc="三相重合闸(硬)">
							<DAI name="stVal" sAddr="230.0.12.1"/>
							<DAI name="q" sAddr="230.0.12.2"/>
							<DAI name="t" sAddr="230.0.12.3"/>
							<DAI name="dU">
								<Val>三相重合闸(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Ena13" desc="综合重合闸(硬)">
							<DAI name="stVal" sAddr="230.0.13.1"/>
							<DAI name="q" sAddr="230.0.13.2"/>
							<DAI name="t" sAddr="230.0.13.3"/>
							<DAI name="dU">
								<Val>综合重合闸(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="RecSEna" desc="停用重合闸(硬)">
							<DAI name="stVal" sAddr="230.0.14.1"/>
							<DAI name="q" sAddr="230.0.14.2"/>
							<DAI name="t" sAddr="230.0.14.3"/>
							<DAI name="dU">
								<Val>停用重合闸(硬)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AllEna2" desc="纵联差动保护(总)">
							<DAI name="stVal" sAddr="225.0.2.1"/>
							<DAI name="q" sAddr="225.0.2.2"/>
							<DAI name="t" sAddr="225.0.2.3"/>
							<DAI name="dU">
								<Val>纵联差动保护(总)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AllEna3" desc="距离保护(总)">
							<DAI name="stVal" sAddr="225.0.3.1"/>
							<DAI name="q" sAddr="225.0.3.2"/>
							<DAI name="t" sAddr="225.0.3.3"/>
							<DAI name="dU">
								<Val>距离保护(总)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AllEna4" desc="零序保护(总)">
							<DAI name="stVal" sAddr="225.0.4.1"/>
							<DAI name="q" sAddr="225.0.4.2"/>
							<DAI name="t" sAddr="225.0.4.3"/>
							<DAI name="dU">
								<Val>零序保护(总)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AllOCEna" desc="过流保护(总)">
							<DAI name="stVal" sAddr="225.0.5.1"/>
							<DAI name="q" sAddr="225.0.5.2"/>
							<DAI name="t" sAddr="225.0.5.3"/>
							<DAI name="dU">
								<Val>过流保护(总)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AllEna7" desc="光纤通道一(总)">
							<DAI name="stVal" sAddr="225.0.7.1"/>
							<DAI name="q" sAddr="225.0.7.2"/>
							<DAI name="t" sAddr="225.0.7.3"/>
							<DAI name="dU">
								<Val>光纤通道一(总)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AllEna8" desc="光纤通道二(总)">
							<DAI name="stVal" sAddr="225.0.8.1"/>
							<DAI name="q" sAddr="225.0.8.2"/>
							<DAI name="t" sAddr="225.0.8.3"/>
							<DAI name="dU">
								<Val>光纤通道二(总)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="AllRecSEna" desc="停用重合闸(总)">
							<DAI name="stVal" sAddr="225.0.14.1"/>
							<DAI name="q" sAddr="225.0.14.2"/>
							<DAI name="t" sAddr="255.0.14.3"/>
							<DAI name="dU">
								<Val>停用重合闸(总)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN inst="1" prefix="" desc="device" lnClass="LPHD" lnType="SF/CSC103BDN/LD0_LPHD">
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal" sAddr="80.1.2.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.1.2.2"/>
							<DAI name="t" sAddr="80.1.2.3"/>
						</DOI>
					</LN>
					<LN inst="2" prefix="" lnClass="GGIO" lnType="SF/CSC103BDN/LD0_GGIO_2" desc="告警">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.1.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.1.4.2"/>
							<DAI name="t" sAddr="70.1.4.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.1.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.1.4.2"/>
							<DAI name="t" sAddr="75.1.4.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.1.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.1.4.2"/>
							<DAI name="t" sAddr="80.1.4.3"/>
						</DOI>
						<DOI name="SumIAlm" desc="I类告警总">
							<DAI name="stVal" sAddr="125.1.2.1"/>
							<DAI name="q" sAddr="125.1.2.2"/>
							<DAI name="t" sAddr="125.1.2.3"/>
							<DAI name="dU">
								<Val>I类告警总</Val>
							</DAI>
						</DOI>
						<DOI name="SumIIAlm" desc="II类告警总">
							<DAI name="stVal" sAddr="125.1.3.1"/>
							<DAI name="q" sAddr="125.1.3.2"/>
							<DAI name="t" sAddr="125.1.3.3"/>
							<DAI name="dU">
								<Val>II类告警总</Val>
							</DAI>
						</DOI>
						<DOI name="Alm1" desc="模拟量采集错">
							<DAI name="stVal" sAddr="60.0.1.1"/>
							<DAI name="q" sAddr="60.0.1.2"/>
							<DAI name="t" sAddr="60.0.1.3"/>
							<DAI name="dU">
								<Val>模拟量采集错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="CT变比差异大">
							<DAI name="stVal" sAddr="60.0.2.1"/>
							<DAI name="q" sAddr="60.0.2.2"/>
							<DAI name="t" sAddr="60.0.2.3"/>
							<DAI name="dU">
								<Val>CT变比差异大</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="设备参数错">
							<DAI name="stVal" sAddr="60.0.3.1"/>
							<DAI name="q" sAddr="60.0.3.2"/>
							<DAI name="t" sAddr="60.0.3.3"/>
							<DAI name="dU">
								<Val>设备参数错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="ROM和校验错">
							<DAI name="stVal" sAddr="60.0.4.1"/>
							<DAI name="q" sAddr="60.0.4.2"/>
							<DAI name="t" sAddr="60.0.4.3"/>
							<DAI name="dU">
								<Val>ROM和校验错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="定值错">
							<DAI name="stVal" sAddr="60.0.5.1"/>
							<DAI name="q" sAddr="60.0.5.2"/>
							<DAI name="t" sAddr="60.0.5.3"/>
							<DAI name="dU">
								<Val>定值错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="定值区指针错">
							<DAI name="stVal" sAddr="60.0.6.1"/>
							<DAI name="q" sAddr="60.0.6.2"/>
							<DAI name="t" sAddr="60.0.6.3"/>
							<DAI name="dU">
								<Val>定值区指针错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="开出不响应">
							<DAI name="stVal" sAddr="60.0.7.1"/>
							<DAI name="q" sAddr="60.0.7.2"/>
							<DAI name="t" sAddr="60.0.7.3"/>
							<DAI name="dU">
								<Val>开出不响应</Val>
							</DAI>
						</DOI>
						<DOI name="Alm8" desc="开出击穿">
							<DAI name="stVal" sAddr="60.0.8.1"/>
							<DAI name="q" sAddr="60.0.8.2"/>
							<DAI name="t" sAddr="60.0.8.3"/>
							<DAI name="dU">
								<Val>开出击穿</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="SRAM自检异常">
							<DAI name="stVal" sAddr="60.0.9.1"/>
							<DAI name="q" sAddr="60.0.9.2"/>
							<DAI name="t" sAddr="60.0.9.3"/>
							<DAI name="dU">
								<Val>SRAM自检异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="FLASH自检异常">
							<DAI name="stVal" sAddr="60.0.10.1"/>
							<DAI name="q" sAddr="60.0.10.2"/>
							<DAI name="t" sAddr="60.0.10.3"/>
							<DAI name="dU">
								<Val>FLASH自检异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="低气压开入告警">
							<DAI name="stVal" sAddr="60.0.11.1"/>
							<DAI name="q" sAddr="60.0.11.2"/>
							<DAI name="t" sAddr="60.0.11.3"/>
							<DAI name="dU">
								<Val>低气压开入告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm12" desc="通道检修差动退出">
							<DAI name="stVal" sAddr="60.0.12.1"/>
							<DAI name="q" sAddr="60.0.12.2"/>
							<DAI name="t" sAddr="60.0.12.3"/>
							<DAI name="dU">
								<Val>通道检修差动退出</Val>
							</DAI>
						</DOI>
						<DOI name="Alm13" desc="电流不平衡告警">
							<DAI name="stVal" sAddr="60.0.13.1"/>
							<DAI name="q" sAddr="60.0.13.2"/>
							<DAI name="t" sAddr="60.0.13.3"/>
							<DAI name="dU">
								<Val>电流不平衡告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm14" desc="软压板错">
							<DAI name="stVal" sAddr="60.0.14.1"/>
							<DAI name="q" sAddr="60.0.14.2"/>
							<DAI name="t" sAddr="60.0.14.3"/>
							<DAI name="dU">
								<Val>软压板错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm15" desc="系统配置错">
							<DAI name="stVal" sAddr="60.0.15.1"/>
							<DAI name="q" sAddr="60.0.15.2"/>
							<DAI name="t" sAddr="60.0.15.3"/>
							<DAI name="dU">
								<Val>系统配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm16" desc="闭锁三相不一致">
							<DAI name="stVal" sAddr="60.0.16.1"/>
							<DAI name="q" sAddr="60.0.16.2"/>
							<DAI name="t" sAddr="60.0.16.3"/>
							<DAI name="dU">
								<Val>闭锁三相不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm17" desc="不一致动作失败">
							<DAI name="stVal" sAddr="60.0.17.1"/>
							<DAI name="q" sAddr="60.0.17.2"/>
							<DAI name="t" sAddr="60.0.17.3"/>
							<DAI name="dU">
								<Val>不一致动作失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm18" desc="纵联压板不一致">
							<DAI name="stVal" sAddr="60.0.18.1"/>
							<DAI name="q" sAddr="60.0.18.2"/>
							<DAI name="t" sAddr="60.0.18.3"/>
							<DAI name="dU">
								<Val>纵联压板不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm19" desc="纵联差动压板投错">
							<DAI name="stVal" sAddr="60.0.19.1"/>
							<DAI name="q" sAddr="60.0.19.2"/>
							<DAI name="t" sAddr="60.0.19.3"/>
							<DAI name="dU">
								<Val>纵联差动压板投错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm20" desc="开入配置错">
							<DAI name="stVal" sAddr="60.0.20.1"/>
							<DAI name="q" sAddr="60.0.20.2"/>
							<DAI name="t" sAddr="60.0.20.3"/>
							<DAI name="dU">
								<Val>开入配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm21" desc="开出配置错">
							<DAI name="stVal" sAddr="60.0.21.1"/>
							<DAI name="q" sAddr="60.0.21.2"/>
							<DAI name="t" sAddr="60.0.21.3"/>
							<DAI name="dU">
								<Val>开出配置错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm22" desc="开入通讯中断">
							<DAI name="stVal" sAddr="60.0.22.1"/>
							<DAI name="q" sAddr="60.0.22.2"/>
							<DAI name="t" sAddr="60.0.22.3"/>
							<DAI name="dU">
								<Val>开入通讯中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm23" desc="开出通讯中断">
							<DAI name="stVal" sAddr="60.0.23.1"/>
							<DAI name="q" sAddr="60.0.23.2"/>
							<DAI name="t" sAddr="60.0.23.3"/>
							<DAI name="dU">
								<Val>开出通讯中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm24" desc="传动状态未复归">
							<DAI name="stVal" sAddr="60.0.24.1"/>
							<DAI name="q" sAddr="60.0.24.2"/>
							<DAI name="t" sAddr="60.0.24.3"/>
							<DAI name="dU">
								<Val>传动状态未复归</Val>
							</DAI>
						</DOI>
						<DOI name="Alm26" desc="开入击穿">
							<DAI name="stVal" sAddr="60.0.26.1"/>
							<DAI name="q" sAddr="60.0.26.2"/>
							<DAI name="t" sAddr="60.0.26.3"/>
							<DAI name="dU">
								<Val>开入击穿</Val>
							</DAI>
						</DOI>
						<DOI name="Alm27" desc="开入输入不正常">
							<DAI name="stVal" sAddr="60.0.27.1"/>
							<DAI name="q" sAddr="60.0.27.2"/>
							<DAI name="t" sAddr="60.0.27.3"/>
							<DAI name="dU">
								<Val>开入输入不正常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm28" desc="双位置输入不一致">
							<DAI name="stVal" sAddr="60.0.28.1"/>
							<DAI name="q" sAddr="60.0.28.2"/>
							<DAI name="t" sAddr="60.0.28.3"/>
							<DAI name="dU">
								<Val>双位置输入不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm29" desc="开入自检回路出错">
							<DAI name="stVal" sAddr="60.0.29.1"/>
							<DAI name="q" sAddr="60.0.29.2"/>
							<DAI name="t" sAddr="60.0.29.3"/>
							<DAI name="dU">
								<Val>开入自检回路出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm30" desc="开入EEPROM出错">
							<DAI name="stVal" sAddr="60.0.30.1"/>
							<DAI name="q" sAddr="60.0.30.2"/>
							<DAI name="t" sAddr="60.0.30.3"/>
							<DAI name="dU">
								<Val>开入EEPROM出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm31" desc="开出EEPROM出错">
							<DAI name="stVal" sAddr="60.0.31.1"/>
							<DAI name="q" sAddr="60.0.31.2"/>
							<DAI name="t" sAddr="60.0.31.3"/>
							<DAI name="dU">
								<Val>开出EEPROM出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm32" desc="PT断线告警">
							<DAI name="stVal" sAddr="60.0.32.1"/>
							<DAI name="q" sAddr="60.0.32.2"/>
							<DAI name="t" sAddr="60.0.32.3"/>
							<DAI name="dU">
								<Val>PT断线告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm34" desc="过负荷告警">
							<DAI name="stVal" sAddr="60.0.34.1"/>
							<DAI name="q" sAddr="60.0.34.2"/>
							<DAI name="t" sAddr="60.0.34.3"/>
							<DAI name="dU">
								<Val>过负荷告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm35" desc="纵联通道故障">
							<DAI name="stVal" sAddr="60.0.35.1"/>
							<DAI name="q" sAddr="60.0.35.2"/>
							<DAI name="t" sAddr="60.0.35.3"/>
							<DAI name="dU">
								<Val>纵联通道故障</Val>
							</DAI>
						</DOI>
						<DOI name="Alm36" desc="纵联通道3DB告警">
							<DAI name="stVal" sAddr="60.0.36.1"/>
							<DAI name="q" sAddr="60.0.36.2"/>
							<DAI name="t" sAddr="60.0.36.3"/>
							<DAI name="dU">
								<Val>纵联通道3DB告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm38" desc="纵联通信设备告警">
							<DAI name="stVal" sAddr="60.0.38.1"/>
							<DAI name="q" sAddr="60.0.38.2"/>
							<DAI name="t" sAddr="60.0.38.3"/>
							<DAI name="dU">
								<Val>纵联通信设备告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm40" desc="CT断线告警">
							<DAI name="stVal" sAddr="60.0.40.1"/>
							<DAI name="q" sAddr="60.0.40.2"/>
							<DAI name="t" sAddr="60.0.40.3"/>
							<DAI name="dU">
								<Val>CT断线告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm41" desc="跳位A开入异常">
							<DAI name="stVal" sAddr="60.0.41.1"/>
							<DAI name="q" sAddr="60.0.41.2"/>
							<DAI name="t" sAddr="60.0.41.3"/>
							<DAI name="dU">
								<Val>跳位A开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm42" desc="跳位B开入异常">
							<DAI name="stVal" sAddr="60.0.42.1"/>
							<DAI name="q" sAddr="60.0.42.2"/>
							<DAI name="t" sAddr="60.0.42.3"/>
							<DAI name="dU">
								<Val>跳位B开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm43" desc="跳位C开入异常">
							<DAI name="stVal" sAddr="60.0.43.1"/>
							<DAI name="q" sAddr="60.0.43.2"/>
							<DAI name="t" sAddr="60.0.43.3"/>
							<DAI name="dU">
								<Val>跳位C开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm44" desc="重合闸压板异常">
							<DAI name="stVal" sAddr="60.0.44.1"/>
							<DAI name="q" sAddr="60.0.44.2"/>
							<DAI name="t" sAddr="60.0.44.3"/>
							<DAI name="dU">
								<Val>重合闸压板异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm45" desc="检同期电压异常">
							<DAI name="stVal" sAddr="60.0.45.1"/>
							<DAI name="q" sAddr="60.0.45.2"/>
							<DAI name="t" sAddr="60.0.45.3"/>
							<DAI name="dU">
								<Val>检同期电压异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm46" desc="本侧CT断线">
							<DAI name="stVal" sAddr="60.0.46.1"/>
							<DAI name="q" sAddr="60.0.46.2"/>
							<DAI name="t" sAddr="60.0.46.3"/>
							<DAI name="dU">
								<Val>本侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm47" desc="对侧CT断线">
							<DAI name="stVal" sAddr="60.0.47.1"/>
							<DAI name="q" sAddr="60.0.47.2"/>
							<DAI name="t" sAddr="60.0.47.3"/>
							<DAI name="dU">
								<Val>对侧CT断线</Val>
							</DAI>
						</DOI>
						<DOI name="Alm48" desc="长期有差流">
							<DAI name="stVal" sAddr="60.0.48.1"/>
							<DAI name="q" sAddr="60.0.48.2"/>
							<DAI name="t" sAddr="60.0.48.3"/>
							<DAI name="dU">
								<Val>长期有差流</Val>
							</DAI>
						</DOI>
						<DOI name="Alm49" desc="同步方式设置出错">
							<DAI name="stVal" sAddr="60.0.49.1"/>
							<DAI name="q" sAddr="60.0.49.2"/>
							<DAI name="t" sAddr="60.0.49.3"/>
							<DAI name="dU">
								<Val>同步方式设置出错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm50" desc="通道一环回错">
							<DAI name="stVal" sAddr="60.0.50.1"/>
							<DAI name="q" sAddr="60.0.50.2"/>
							<DAI name="t" sAddr="60.0.50.3"/>
							<DAI name="dU">
								<Val>通道一环回错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm51" desc="通道二环回错">
							<DAI name="stVal" sAddr="60.0.51.1"/>
							<DAI name="q" sAddr="60.0.51.2"/>
							<DAI name="t" sAddr="60.0.51.3"/>
							<DAI name="dU">
								<Val>通道二环回错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm52" desc="通道一通信中断">
							<DAI name="stVal" sAddr="60.0.52.1"/>
							<DAI name="q" sAddr="60.0.52.2"/>
							<DAI name="t" sAddr="60.0.52.3"/>
							<DAI name="dU">
								<Val>通道一通信中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm53" desc="通道二通信中断">
							<DAI name="stVal" sAddr="60.0.53.1"/>
							<DAI name="q" sAddr="60.0.53.2"/>
							<DAI name="t" sAddr="60.0.53.3"/>
							<DAI name="dU">
								<Val>通道二通信中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm54" desc="通道一无采样报文">
							<DAI name="stVal" sAddr="60.0.54.1"/>
							<DAI name="q" sAddr="60.0.54.2"/>
							<DAI name="t" sAddr="60.0.54.3"/>
							<DAI name="dU">
								<Val>通道一无采样报文</Val>
							</DAI>
						</DOI>
						<DOI name="Alm55" desc="通道二无采样报文">
							<DAI name="stVal" sAddr="60.0.55.1"/>
							<DAI name="q" sAddr="60.0.55.2"/>
							<DAI name="t" sAddr="60.0.55.3"/>
							<DAI name="dU">
								<Val>通道二无采样报文</Val>
							</DAI>
						</DOI>
						<DOI name="Alm56" desc="远方跳闸开入异常">
							<DAI name="stVal" sAddr="60.0.56.1"/>
							<DAI name="q" sAddr="60.0.56.2"/>
							<DAI name="t" sAddr="60.0.56.3"/>
							<DAI name="dU">
								<Val>远方跳闸开入异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm57" desc="三相相序不对应">
							<DAI name="stVal" sAddr="60.0.57.1"/>
							<DAI name="q" sAddr="60.0.57.2"/>
							<DAI name="t" sAddr="60.0.57.3"/>
							<DAI name="dU">
								<Val>三相相序不对应</Val>
							</DAI>
						</DOI>
						<DOI name="Alm58" desc="模拟通道异常">
							<DAI name="stVal" sAddr="60.0.58.1"/>
							<DAI name="q" sAddr="60.0.58.2"/>
							<DAI name="t" sAddr="60.0.58.3"/>
							<DAI name="dU">
								<Val>模拟通道异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm60" desc="外部停信开入错">
							<DAI name="stVal" sAddr="60.0.60.1"/>
							<DAI name="q" sAddr="60.0.60.2"/>
							<DAI name="t" sAddr="60.0.60.3"/>
							<DAI name="dU">
								<Val>外部停信开入错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm61" desc="外接3I0接反">
							<DAI name="stVal" sAddr="60.0.61.1"/>
							<DAI name="q" sAddr="60.0.61.2"/>
							<DAI name="t" sAddr="60.0.61.3"/>
							<DAI name="dU">
								<Val>外接3I0接反</Val>
							</DAI>
						</DOI>
						<DOI name="Alm62" desc="保护永跳失败">
							<DAI name="stVal" sAddr="60.0.62.1"/>
							<DAI name="q" sAddr="60.0.62.2"/>
							<DAI name="t" sAddr="60.0.62.3"/>
							<DAI name="dU">
								<Val>保护永跳失败</Val>
							</DAI>
						</DOI>
						<DOI name="Alm63" desc="3次谐波过量告警">
							<DAI name="stVal" sAddr="60.0.63.1"/>
							<DAI name="q" sAddr="60.0.63.2"/>
							<DAI name="t" sAddr="60.0.63.3"/>
							<DAI name="dU">
								<Val>3次谐波过量告警</Val>
							</DAI>
						</DOI>
						<DOI name="Alm64" desc="通道环回长期投入">
							<DAI name="stVal" sAddr="60.0.64.1"/>
							<DAI name="q" sAddr="60.0.64.2"/>
							<DAI name="t" sAddr="60.0.64.3"/>
							<DAI name="dU">
								<Val>通道环回长期投入</Val>
							</DAI>
						</DOI>
						<DOI name="Alm65" desc="纵联控制字错">
							<DAI name="stVal" sAddr="60.0.65.1"/>
							<DAI name="q" sAddr="60.0.65.2"/>
							<DAI name="t" sAddr="60.0.65.3"/>
							<DAI name="dU">
								<Val>纵联控制字错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm66" desc="重合闸控制字错">
							<DAI name="stVal" sAddr="60.0.66.1"/>
							<DAI name="q" sAddr="60.0.66.2"/>
							<DAI name="t" sAddr="60.0.66.3"/>
							<DAI name="dU">
								<Val>重合闸控制字错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm67" desc="差动压板不一致">
							<DAI name="stVal" sAddr="60.0.67.1"/>
							<DAI name="q" sAddr="60.0.67.2"/>
							<DAI name="t" sAddr="60.0.67.3"/>
							<DAI name="dU">
								<Val>差动压板不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm69" desc="纵联保护地址错一">
							<DAI name="stVal" sAddr="60.0.69.1"/>
							<DAI name="q" sAddr="60.0.69.2"/>
							<DAI name="t" sAddr="60.0.69.3"/>
							<DAI name="dU">
								<Val>纵联保护地址错一</Val>
							</DAI>
						</DOI>
						<DOI name="Alm70" desc="纵联保护地址错二">
							<DAI name="stVal" sAddr="60.0.70.1"/>
							<DAI name="q" sAddr="60.0.70.2"/>
							<DAI name="t" sAddr="60.0.70.3"/>
							<DAI name="dU">
								<Val>纵联保护地址错二</Val>
							</DAI>
						</DOI>
						<DOI name="Alm71" desc="通道一二交叉接错">
							<DAI name="stVal" sAddr="60.0.71.1"/>
							<DAI name="q" sAddr="60.0.71.2"/>
							<DAI name="t" sAddr="60.0.71.3"/>
							<DAI name="dU">
								<Val>通道一二交叉接错</Val>
							</DAI>
						</DOI>
						<DOI name="Alm72" desc="对侧通信异常">
							<DAI name="stVal" sAddr="60.0.72.1"/>
							<DAI name="q" sAddr="60.0.72.2"/>
							<DAI name="t" sAddr="60.0.72.3"/>
							<DAI name="dU">
								<Val>对侧通信异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm73" desc="工作于调试定值区">
							<DAI name="stVal" sAddr="60.0.73.1"/>
							<DAI name="q" sAddr="60.0.73.2"/>
							<DAI name="t" sAddr="60.0.73.3"/>
							<DAI name="dU">
								<Val>工作于调试定值区</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="3" prefix="" lnClass="GGIO" lnType="SF/CSC103BDN/LD0_GGIO_3" desc="公共告警">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.1.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.1.5.2"/>
							<DAI name="t" sAddr="70.1.5.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.1.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.1.5.2"/>
							<DAI name="t" sAddr="75.1.5.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.1.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.1.5.2"/>
							<DAI name="t" sAddr="80.1.5.3"/>
						</DOI>
						<DOI name="Alm1" desc="异常">
							<DAI name="stVal" sAddr="62.1.1.1"/>
							<DAI name="q" sAddr="62.1.1.2"/>
							<DAI name="t" sAddr="62.1.1.3"/>
							<DAI name="dU">
								<Val>异常</Val>
							</DAI>
						</DOI>
						<DOI name="Alm2" desc="设备参数不一致">
							<DAI name="stVal" sAddr="62.1.2.1"/>
							<DAI name="q" sAddr="62.1.2.2"/>
							<DAI name="t" sAddr="62.1.2.3"/>
							<DAI name="dU">
								<Val>设备参数不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm3" desc="定值区号不一致">
							<DAI name="stVal" sAddr="62.1.3.1"/>
							<DAI name="q" sAddr="62.1.3.2"/>
							<DAI name="t" sAddr="62.1.3.3"/>
							<DAI name="dU">
								<Val>定值区号不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm4" desc="定值不一致">
							<DAI name="stVal" sAddr="62.1.4.1"/>
							<DAI name="q" sAddr="62.1.4.2"/>
							<DAI name="t" sAddr="62.1.4.3"/>
							<DAI name="dU">
								<Val>定值不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm5" desc="压板不一致">
							<DAI name="stVal" sAddr="62.1.5.1"/>
							<DAI name="q" sAddr="62.1.5.2"/>
							<DAI name="t" sAddr="62.1.5.3"/>
							<DAI name="dU">
								<Val>压板不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm6" desc="LON1通讯中断">
							<DAI name="stVal" sAddr="62.1.6.1"/>
							<DAI name="q" sAddr="62.1.6.2"/>
							<DAI name="t" sAddr="62.1.6.3"/>
							<DAI name="dU">
								<Val>LON1通讯中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm7" desc="LON2通讯中断">
							<DAI name="stVal" sAddr="62.1.7.1"/>
							<DAI name="q" sAddr="62.1.7.2"/>
							<DAI name="t" sAddr="62.1.7.3"/>
							<DAI name="dU">
								<Val>LON2通讯中断</Val>
							</DAI>
						</DOI>
						<DOI name="Alm9" desc="压板模式不一致">
							<DAI name="stVal" sAddr="62.1.9.1"/>
							<DAI name="q" sAddr="62.1.9.2"/>
							<DAI name="t" sAddr="62.1.9.3"/>
							<DAI name="dU">
								<Val>压板模式不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Alm10" desc="召唤配置无应答">
							<DAI name="stVal" sAddr="62.1.10.1"/>
							<DAI name="q" sAddr="62.1.10.2"/>
							<DAI name="t" sAddr="62.1.10.3"/>
							<DAI name="dU">
								<Val>召唤配置无应答</Val>
							</DAI>
						</DOI>
						<DOI name="Alm11" desc="PLC逻辑校验出错">
							<DAI name="stVal" sAddr="62.1.11.1"/>
							<DAI name="q" sAddr="62.1.11.2"/>
							<DAI name="t" sAddr="62.1.11.3"/>
							<DAI name="dU">
								<Val>PLC逻辑校验出错</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" prefix="" lnClass="GGIO" lnType="SF/CSC103BDN/LD0_GGIO_1" desc="开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.1.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.1.3.2"/>
							<DAI name="t" sAddr="70.1.3.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.1.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.1.3.2"/>
							<DAI name="t" sAddr="75.1.3.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.1.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.1.3.2"/>
							<DAI name="t" sAddr="80.1.3.3"/>
						</DOI>
						<DOI name="Ind1" desc="信号复归">
							<DAI name="stVal" sAddr="10.0.0.1"/>
							<DAI name="q" sAddr="10.0.0.4"/>
							<DAI name="t" sAddr="10.0.0.5"/>
							<DAI name="dU">
								<Val>信号复归</Val>
							</DAI>
						</DOI>
						<DOI name="Ind2" desc="分相跳闸位置TWJA">
							<DAI name="stVal" sAddr="10.0.1.1"/>
							<DAI name="q" sAddr="10.0.1.4"/>
							<DAI name="t" sAddr="10.0.1.5"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJA</Val>
							</DAI>
						</DOI>
						<DOI name="Ind3" desc="分相跳闸位置TWJB">
							<DAI name="stVal" sAddr="10.0.2.1"/>
							<DAI name="q" sAddr="10.0.2.4"/>
							<DAI name="t" sAddr="10.0.2.5"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJB</Val>
							</DAI>
						</DOI>
						<DOI name="Ind4" desc="分相跳闸位置TWJC">
							<DAI name="stVal" sAddr="10.0.3.1"/>
							<DAI name="q" sAddr="10.0.3.4"/>
							<DAI name="t" sAddr="10.0.3.5"/>
							<DAI name="dU">
								<Val>分相跳闸位置TWJC</Val>
							</DAI>
						</DOI>
						<DOI name="Ind5" desc="闭锁重合闸">
							<DAI name="stVal" sAddr="10.0.4.1"/>
							<DAI name="q" sAddr="10.0.4.4"/>
							<DAI name="t" sAddr="10.0.4.5"/>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind6" desc="远方跳闸">
							<DAI name="stVal" sAddr="10.0.15.1"/>
							<DAI name="q" sAddr="10.0.15.4"/>
							<DAI name="t" sAddr="10.0.15.5"/>
							<DAI name="dU">
								<Val>远方跳闸</Val>
							</DAI>
						</DOI>
						<DOI name="Ind7" desc="低气压闭锁重合闸">
							<DAI name="stVal" sAddr="10.0.16.1"/>
							<DAI name="q" sAddr="10.0.16.4"/>
							<DAI name="t" sAddr="10.0.16.5"/>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="PROT" desc="保护">
					<LN0 inst="" desc="General" lnClass="LLN0" lnType="SF/CSC103BDN/PROT_LLN0">
						<DataSet name="dsParameter" desc="装置参数">
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="DevAddr" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Baud4851" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="DevName" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="FunTyp103" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="TimeMode" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="ProtocolTyp" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="SOEReset" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Net1Ip" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Net2Ip" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Net3Ip" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="DevParam2" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="DevParam3" fc="SP"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="DevParam1" fc="SP"/>
						</DataSet>
						<DataSet name="dsSetting" desc="保护定值">
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set168" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set169" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set174" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set216" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set172" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set173" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set177" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set178" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set179" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set180" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Xc1L" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Xc0L" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set181" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set206" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set182" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set183" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set184" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set185" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set186" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set187" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set188" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set189" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set190" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set191" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set192" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set195" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set196" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set197" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set198" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set199" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set200" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set201" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set202" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set220" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set221" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set222" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set223" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set242" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set243" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set244" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set203" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set204" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set205" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set217" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set218" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="ZerDif" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set28" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set29" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set46" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set47" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set48" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set49" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set50" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set63" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set64" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set65" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set66" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set67" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set68" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set69" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set70" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set71" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set79" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set80" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set81" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set82" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set83" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set84" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set85" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set86" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set87" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set96" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set97" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set113" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set130" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set131" fc="SG"/>
							<FCDA ldInst="PROT" prefix="" lnClass="LLN0" doName="Set132" fc="SG"/>
						</DataSet>
						<DataSet name="dsRelayEna" desc="保护压板">
							<FCDA ldInst="PROT" lnClass="LLN0" doName="SoftEna2" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="SoftEna3" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="SoftEna4" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="OCSEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="SoftEna7" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="SoftEna8" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="RecSSEna" fc="ST"/>
							<FCDA ldInst="PROT" lnClass="LLN0" doName="SoftEna15" fc="ST"/>
						</DataSet>
						<DataSet name="dsTripInfo" desc="保护事件">
							<FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="GAPC" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="RFLO" doName="FltDiskm" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="RFLO" doName="FltLoop" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="RFLO" doName="FltAmp.phsA" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="RFLO" doName="FltAmp.phsB" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="RFLO" doName="FltAmp.phsC" fc="MX"/>
							<FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="2" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="3" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="4" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="8" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="9" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="10" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="11" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="12" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="14" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="15" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="19" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="21" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="22" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="23" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="24" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="25" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="26" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="27" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="28" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="33" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="35" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="41" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="42" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="44" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="45" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="46" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="47" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="50" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="51" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="52" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="54" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="55" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="56" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="58" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="59" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="61" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="62" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="63" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="64" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="65" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="66" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="67" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="68" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="69" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="70" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="71" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="72" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="73" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="74" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="75" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="76" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="77" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="80" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="81" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="82" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="83" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="84" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="85" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="86" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="87" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="89" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="90" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="91" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="92" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="93" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="94" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="95" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="96" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="97" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="98" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="99" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="100" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="101" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="102" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="103" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="104" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="105" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="106" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="107" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="108" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="109" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="112" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="113" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="114" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="115" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="116" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="117" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="118" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="143" lnClass="PDIF" doName="Str" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="144" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="145" lnClass="PDIF" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="1" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="2" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="3" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="4" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="5" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="6" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="7" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="8" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="9" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="10" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="11" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="12" lnClass="PDIS" doName="Op" fc="ST"/>
							<FCDA ldInst="PROT" prefix="" lnInst="13" lnClass="PDIS" doName="Op" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayEna" datSet="dsRelayEna" rptID="PROT/LLN0$BR$brcbRelayEna" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="10"/>
						</ReportControl>
						<ReportControl name="brcbTripInfo" datSet="dsTripInfo" rptID="PROT/LLN0$BR$brcbTripInfo" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="10"/>
						</ReportControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.1.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.1.1.2"/>
							<DAI name="t" sAddr="70.1.1.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.1.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.1.1.2"/>
							<DAI name="t" sAddr="75.1.1.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.1.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.1.1.2"/>
							<DAI name="t" sAddr="80.1.1.3"/>
						</DOI>
						<DOI name="SoftEna2" desc="纵联差动保护(软)">
							<DAI name="stVal" sAddr="40.0.2.1"/>
							<DAI name="q" sAddr="40.0.2.2"/>
							<DAI name="t" sAddr="40.0.2.3"/>
							<DAI name="dU">
								<Val>纵联差动保护(软)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>25000</Val>
							</DAI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="25.1.2.2.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.2.3"/>
									<DAI name="orIdent" sAddr="25.1.2.2.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.2.5"/>
								<DAI name="T" sAddr="25.1.2.2.6"/>
								<DAI name="Test" sAddr="25.1.2.2.7"/>
								<DAI name="Check" sAddr="25.1.2.2.8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="25.1.2.2.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.2.3"/>
									<DAI name="orIdent" sAddr="25.1.2.2.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.2.5"/>
								<DAI name="T" sAddr="25.1.2.2.6"/>
								<DAI name="Test" sAddr="25.1.2.2.7"/>
								<DAI name="Check" sAddr="25.1.2.2.8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="25.1.2.2.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.2.3"/>
									<DAI name="orIdent" sAddr="25.1.2.2.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.2.5"/>
								<DAI name="T" sAddr="25.1.2.2.6"/>
								<DAI name="Test" sAddr="25.1.2.2.7"/>
							</SDI>
						</DOI>
						<DOI name="SoftEna3" desc="距离保护(软)">
							<DAI name="stVal" sAddr="40.0.3.1"/>
							<DAI name="q" sAddr="40.0.3.2"/>
							<DAI name="t" sAddr="40.0.3.3"/>
							<DAI name="dU">
								<Val>距离保护(软)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>25000</Val>
							</DAI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="25.1.2.3.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.3.3"/>
									<DAI name="orIdent" sAddr="25.1.2.3.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.3.5"/>
								<DAI name="T" sAddr="25.1.2.3.6"/>
								<DAI name="Test" sAddr="25.1.2.3.7"/>
								<DAI name="Check" sAddr="25.1.2.3.8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="25.1.2.3.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.3.3"/>
									<DAI name="orIdent" sAddr="25.1.2.3.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.3.5"/>
								<DAI name="T" sAddr="25.1.2.3.6"/>
								<DAI name="Test" sAddr="25.1.2.3.7"/>
								<DAI name="Check" sAddr="25.1.2.3.8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="25.1.2.3.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.3.3"/>
									<DAI name="orIdent" sAddr="25.1.2.3.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.3.5"/>
								<DAI name="T" sAddr="25.1.2.3.6"/>
								<DAI name="Test" sAddr="25.1.2.3.7"/>
							</SDI>
						</DOI>
						<DOI name="SoftEna4" desc="零序保护(软)">
							<DAI name="stVal" sAddr="40.0.4.1"/>
							<DAI name="q" sAddr="40.0.4.2"/>
							<DAI name="t" sAddr="40.0.4.3"/>
							<DAI name="dU">
								<Val>零序保护(软)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>25000</Val>
							</DAI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="25.1.2.4.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.4.3"/>
									<DAI name="orIdent" sAddr="25.1.2.4.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.4.5"/>
								<DAI name="T" sAddr="25.1.2.4.6"/>
								<DAI name="Test" sAddr="25.1.2.4.7"/>
								<DAI name="Check" sAddr="25.1.2.4.8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="25.1.2.4.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.4.3"/>
									<DAI name="orIdent" sAddr="25.1.2.4.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.4.5"/>
								<DAI name="T" sAddr="25.1.2.4.6"/>
								<DAI name="Test" sAddr="25.1.2.4.7"/>
								<DAI name="Check" sAddr="25.1.2.4.8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="25.1.2.4.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.4.3"/>
									<DAI name="orIdent" sAddr="25.1.2.4.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.4.5"/>
								<DAI name="T" sAddr="25.1.2.4.6"/>
								<DAI name="Test" sAddr="25.1.2.4.7"/>
							</SDI>
						</DOI>
						<DOI name="OCSEna" desc="过流保护(软)">
							<DAI name="stVal" sAddr="40.0.5.1"/>
							<DAI name="q" sAddr="40.0.5.2"/>
							<DAI name="t" sAddr="40.0.5.3"/>
							<DAI name="dU">
								<Val>过流保护(软)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>25000</Val>
							</DAI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="25.1.2.5.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.5.3"/>
									<DAI name="orIdent" sAddr="25.1.2.5.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.5.5"/>
								<DAI name="T" sAddr="25.1.2.5.6"/>
								<DAI name="Test" sAddr="25.1.2.5.7"/>
								<DAI name="Check" sAddr="25.1.2.5.8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="25.1.2.5.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.5.3"/>
									<DAI name="orIdent" sAddr="25.1.2.5.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.5.5"/>
								<DAI name="T" sAddr="25.1.2.5.6"/>
								<DAI name="Test" sAddr="25.1.2.5.7"/>
								<DAI name="Check" sAddr="25.1.2.5.8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="25.1.2.5.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.5.3"/>
									<DAI name="orIdent" sAddr="25.1.2.5.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.5.5"/>
								<DAI name="T" sAddr="25.1.2.5.6"/>
								<DAI name="Test" sAddr="25.1.2.5.7"/>
							</SDI>
						</DOI>
						<DOI name="SoftEna7" desc="光纤通道一(软)">
							<DAI name="stVal" sAddr="40.0.7.1"/>
							<DAI name="q" sAddr="40.0.7.2"/>
							<DAI name="t" sAddr="40.0.7.3"/>
							<DAI name="dU">
								<Val>光纤通道一(软)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>25000</Val>
							</DAI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="25.1.2.7.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.7.3"/>
									<DAI name="orIdent" sAddr="25.1.2.7.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.7.5"/>
								<DAI name="T" sAddr="25.1.2.7.6"/>
								<DAI name="Test" sAddr="25.1.2.7.7"/>
								<DAI name="Check" sAddr="25.1.2.7.8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="25.1.2.7.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.7.3"/>
									<DAI name="orIdent" sAddr="25.1.2.7.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.7.5"/>
								<DAI name="T" sAddr="25.1.2.7.6"/>
								<DAI name="Test" sAddr="25.1.2.7.7"/>
								<DAI name="Check" sAddr="25.1.2.7.8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="25.1.2.7.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.7.3"/>
									<DAI name="orIdent" sAddr="25.1.2.7.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.7.5"/>
								<DAI name="T" sAddr="25.1.2.7.6"/>
								<DAI name="Test" sAddr="25.1.2.7.7"/>
							</SDI>
						</DOI>
						<DOI name="SoftEna8" desc="光纤通道二(软)">
							<DAI name="stVal" sAddr="40.0.8.1"/>
							<DAI name="q" sAddr="40.0.8.2"/>
							<DAI name="t" sAddr="40.0.8.3"/>
							<DAI name="dU">
								<Val>光纤通道二(软)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>25000</Val>
							</DAI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="25.1.2.8.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.8.3"/>
									<DAI name="orIdent" sAddr="25.1.2.8.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.8.5"/>
								<DAI name="T" sAddr="25.1.2.8.6"/>
								<DAI name="Test" sAddr="25.1.2.8.7"/>
								<DAI name="Check" sAddr="25.1.2.8.8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="25.1.2.8.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.8.3"/>
									<DAI name="orIdent" sAddr="25.1.2.8.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.8.5"/>
								<DAI name="T" sAddr="25.1.2.8.6"/>
								<DAI name="Test" sAddr="25.1.2.8.7"/>
								<DAI name="Check" sAddr="25.1.2.8.8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="25.1.2.8.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.8.3"/>
									<DAI name="orIdent" sAddr="25.1.2.8.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.8.5"/>
								<DAI name="T" sAddr="25.1.2.8.6"/>
								<DAI name="Test" sAddr="25.1.2.8.7"/>
							</SDI>
						</DOI>
						<DOI name="RecSSEna" desc="停用重合闸(软)">
							<DAI name="stVal" sAddr="40.0.14.1"/>
							<DAI name="q" sAddr="40.0.14.2"/>
							<DAI name="t" sAddr="40.0.14.3"/>
							<DAI name="dU">
								<Val>停用重合闸(软)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>4</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>25000</Val>
							</DAI>
							<SDI name="SBOw">
								<DAI name="ctlVal" sAddr="25.1.2.14.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.14.3"/>
									<DAI name="orIdent" sAddr="25.1.2.14.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.14.5"/>
								<DAI name="T" sAddr="25.1.2.14.6"/>
								<DAI name="Test" sAddr="25.1.2.14.7"/>
								<DAI name="Check" sAddr="25.1.2.14.8"/>
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" sAddr="25.1.2.14.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.14.3"/>
									<DAI name="orIdent" sAddr="25.1.2.14.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.14.5"/>
								<DAI name="T" sAddr="25.1.2.14.6"/>
								<DAI name="Test" sAddr="25.1.2.14.7"/>
								<DAI name="Check" sAddr="25.1.2.14.8"/>
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" sAddr="25.1.2.14.1"/>
								<SDI name="origin">
									<DAI name="orCat" sAddr="25.1.2.14.3"/>
									<DAI name="orIdent" sAddr="25.1.2.14.4"/>
								</SDI>
								<DAI name="ctlNum" sAddr="25.1.2.14.5"/>
								<DAI name="T" sAddr="25.1.2.14.6"/>
								<DAI name="Test" sAddr="25.1.2.14.7"/>
							</SDI>
						</DOI>
						<DOI name="SoftEna15" desc="远方修改定值(软)">
							<DAI name="stVal" sAddr="40.0.15.1"/>
							<DAI name="q" sAddr="40.0.15.2"/>
							<DAI name="t" sAddr="40.0.15.3"/>
							<DAI name="dU">
								<Val>远方修改定值(软)</Val>
							</DAI>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Set168" desc="变化量启动电流">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.168.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>变化量启动电流</Val>
							</DAI>
						</DOI>
						<DOI name="Set169" desc="零序启动电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.169.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>20.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序启动电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set174" desc="差动动作电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.174.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>差动动作电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set216" desc="CT断线差流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.216.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT断线差流定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set172" desc="本侧识别码">
							<DAI name="setVal" sAddr="55.1.172.0"/>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="dU">
								<Val>本侧识别码</Val>
							</DAI>
						</DOI>
						<DOI name="Set173" desc="对侧识别码">
							<DAI name="setVal" sAddr="55.1.173.0"/>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<DAI name="minVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="dU">
								<Val>对侧识别码</Val>
							</DAI>
						</DOI>
						<DOI name="Set177" desc="线路正序阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.177.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>655.4</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set178" desc="线路正序灵敏角">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.178.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>9</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Set179" desc="线路零序阻抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.179.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>655.4</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序阻抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set180" desc="线路零序灵敏角">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.180.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>9</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序灵敏角</Val>
							</DAI>
						</DOI>
						<DOI name="Xc1L" desc="线路正序容抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.193.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9000.</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路正序容抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Xc0L" desc="线路零序容抗定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.194.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>8.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9000.</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路零序容抗定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set181" desc="线路总长度">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.181.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>655.4</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>2</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>线路总长度</Val>
							</DAI>
						</DOI>
						<DOI name="Set206" desc="振荡闭锁过流">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.206.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>振荡闭锁过流</Val>
							</DAI>
						</DOI>
						<DOI name="Set182" desc="接地距离Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.182.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set183" desc="接地距离Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.183.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set184" desc="接地距离Ⅱ段时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.184.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set185" desc="接地距离Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.185.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set186" desc="接地距离Ⅲ段时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.186.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>接地距离Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set187" desc="相间距离Ⅰ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.187.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅰ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set188" desc="相间距离Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.188.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set189" desc="相间距离Ⅱ段时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.189.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set190" desc="相间距离Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.190.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set191" desc="相间距离Ⅲ段时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.191.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>相间距离Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set192" desc="负荷限制电阻定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.192.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>200.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>30</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>负荷限制电阻定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set195" desc="零序过流Ⅱ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.195.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set196" desc="零序过流Ⅱ段时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.196.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅱ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set197" desc="零序过流Ⅲ段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.197.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set198" desc="零序过流Ⅲ段时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.198.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序过流Ⅲ段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set199" desc="零序加速段定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.199.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序加速段定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set200" desc="PT断线相过流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.200.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT断线相过流定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set201" desc="PT断线零序过流">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.201.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT断线零序过流</Val>
							</DAI>
						</DOI>
						<DOI name="Set202" desc="PT断线过流时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.202.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT断线过流时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set220" desc="过流I段电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.220.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流I段电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set221" desc="过流I段时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.221.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流I段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set222" desc="过流II段电流定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.222.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流II段电流定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set223" desc="过流II段时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.223.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>过流II段时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set242" desc="三相不一致零序电流值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.242.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相不一致零序电流值</Val>
							</DAI>
						</DOI>
						<DOI name="Set243" desc="三相不一致负序电流值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.243.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100.0</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相不一致负序电流值</Val>
							</DAI>
						</DOI>
						<DOI name="Set244" desc="三相不一致时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.244.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相不一致时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set203" desc="单相重合闸时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.203.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>单相重合闸时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set204" desc="三相重合闸时间">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.204.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.10</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>4</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>三相重合闸时间</Val>
							</DAI>
						</DOI>
						<DOI name="Set205" desc="同期合闸角">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.205.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>90.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>9</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>同期合闸角</Val>
							</DAI>
						</DOI>
						<DOI name="Set217" desc="零序电抗补偿系数KX">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.217.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电抗补偿系数KX</Val>
							</DAI>
						</DOI>
						<DOI name="Set218" desc="零序电阻补偿系数KR">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.218.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>-0.33</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>1</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序电阻补偿系数KR</Val>
							</DAI>
						</DOI>
						<DOI name="ZerDif" desc="零序差动定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="55.1.215.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>零序差动定值</Val>
							</DAI>
						</DOI>
						<DOI name="Set28" desc="电容电流补偿">
							<DAI name="setVal" sAddr="55.1.28.0"/>
							<DAI name="dU">
								<Val>电容电流补偿</Val>
							</DAI>
						</DOI>
						<DOI name="Set29" desc="远跳经启动闭锁">
							<DAI name="setVal" sAddr="55.1.29.0"/>
							<DAI name="dU">
								<Val>远跳经启动闭锁</Val>
							</DAI>
						</DOI>
						<DOI name="Set46" desc="电压取线路PT">
							<DAI name="setVal" sAddr="55.1.46.0"/>
							<DAI name="dU">
								<Val>电压取线路PT</Val>
							</DAI>
						</DOI>
						<DOI name="Set47" desc="振荡闭锁元件">
							<DAI name="setVal" sAddr="55.1.47.0"/>
							<DAI name="dU">
								<Val>振荡闭锁元件</Val>
							</DAI>
						</DOI>
						<DOI name="Set48" desc="距离保护Ⅰ段">
							<DAI name="setVal" sAddr="55.1.48.0"/>
							<DAI name="dU">
								<Val>距离保护Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="Set49" desc="距离保护Ⅱ段">
							<DAI name="setVal" sAddr="55.1.49.0"/>
							<DAI name="dU">
								<Val>距离保护Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI name="Set50" desc="距离保护Ⅲ段">
							<DAI name="setVal" sAddr="55.1.50.0"/>
							<DAI name="dU">
								<Val>距离保护Ⅲ段</Val>
							</DAI>
						</DOI>
						<DOI name="Set63" desc="零序过流Ⅱ段">
							<DAI name="setVal" sAddr="55.1.63.0"/>
							<DAI name="dU">
								<Val>零序过流Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI name="Set64" desc="零序过流Ⅲ段">
							<DAI name="setVal" sAddr="55.1.64.0"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段</Val>
							</DAI>
						</DOI>
						<DOI name="Set65" desc="零序Ⅲ段经方向">
							<DAI name="setVal" sAddr="55.1.65.0"/>
							<DAI name="dU">
								<Val>零序Ⅲ段经方向</Val>
							</DAI>
						</DOI>
						<DOI name="Set66" desc="零序加速段带方向">
							<DAI name="setVal" sAddr="55.1.66.0"/>
							<DAI name="dU">
								<Val>零序加速段带方向</Val>
							</DAI>
						</DOI>
						<DOI name="Set67" desc="过流保护Ⅰ段">
							<DAI name="setVal" sAddr="55.1.67.0"/>
							<DAI name="dU">
								<Val>过流保护Ⅰ段</Val>
							</DAI>
						</DOI>
						<DOI name="Set68" desc="过流保护Ⅱ段">
							<DAI name="setVal" sAddr="55.1.68.0"/>
							<DAI name="dU">
								<Val>过流保护Ⅱ段</Val>
							</DAI>
						</DOI>
						<DOI name="Set69" desc="三相不一致">
							<DAI name="setVal" sAddr="55.1.69.0"/>
							<DAI name="dU">
								<Val>三相不一致</Val>
							</DAI>
						</DOI>
						<DOI name="Set70" desc="三相不一致经零序">
							<DAI name="setVal" sAddr="55.1.70.0"/>
							<DAI name="dU">
								<Val>三相不一致经零序</Val>
							</DAI>
						</DOI>
						<DOI name="Set71" desc="三相不一致经负序">
							<DAI name="setVal" sAddr="55.1.71.0"/>
							<DAI name="dU">
								<Val>三相不一致经负序</Val>
							</DAI>
						</DOI>
						<DOI name="Set79" desc="三相跳闸方式">
							<DAI name="setVal" sAddr="55.1.79.0"/>
							<DAI name="dU">
								<Val>三相跳闸方式</Val>
							</DAI>
						</DOI>
						<DOI name="Set80" desc="重合闸检同期">
							<DAI name="setVal" sAddr="55.1.80.0"/>
							<DAI name="dU">
								<Val>重合闸检同期</Val>
							</DAI>
						</DOI>
						<DOI name="Set81" desc="重合闸检无压">
							<DAI name="setVal" sAddr="55.1.81.0"/>
							<DAI name="dU">
								<Val>重合闸检无压</Val>
							</DAI>
						</DOI>
						<DOI name="Set82" desc="距离Ⅱ段闭重">
							<DAI name="setVal" sAddr="55.1.82.0"/>
							<DAI name="dU">
								<Val>距离Ⅱ段闭重</Val>
							</DAI>
						</DOI>
						<DOI name="Set83" desc="零序Ⅱ段闭重">
							<DAI name="setVal" sAddr="55.1.83.0"/>
							<DAI name="dU">
								<Val>零序Ⅱ段闭重</Val>
							</DAI>
						</DOI>
						<DOI name="Set84" desc="多相故障闭重">
							<DAI name="setVal" sAddr="55.1.84.0"/>
							<DAI name="dU">
								<Val>多相故障闭重</Val>
							</DAI>
						</DOI>
						<DOI name="Set85" desc="单相TWJ启重合">
							<DAI name="setVal" sAddr="55.1.85.0"/>
							<DAI name="dU">
								<Val>单相TWJ启重合</Val>
							</DAI>
						</DOI>
						<DOI name="Set86" desc="三相TWJ启重合">
							<DAI name="setVal" sAddr="55.1.86.0"/>
							<DAI name="dU">
								<Val>三相TWJ启重合</Val>
							</DAI>
						</DOI>
						<DOI name="Set87" desc="单重检线路有压">
							<DAI name="setVal" sAddr="55.1.87.0"/>
							<DAI name="dU">
								<Val>单重检线路有压</Val>
							</DAI>
						</DOI>
						<DOI name="Set96" desc="纵联差动保护">
							<DAI name="setVal" sAddr="55.1.96.0"/>
							<DAI name="dU">
								<Val>纵联差动保护</Val>
							</DAI>
						</DOI>
						<DOI name="Set97" desc="快速距离保护">
							<DAI name="setVal" sAddr="55.1.97.0"/>
							<DAI name="dU">
								<Val>快速距离保护</Val>
							</DAI>
						</DOI>
						<DOI name="Set113" desc="瞬时加速距离Ⅲ段">
							<DAI name="setVal" sAddr="55.1.113.0"/>
							<DAI name="dU">
								<Val>瞬时加速距离Ⅲ段</Val>
							</DAI>
						</DOI>
						<DOI name="Set130" desc="双通道">
							<DAI name="setVal" sAddr="55.1.130.0"/>
							<DAI name="dU">
								<Val>双通道</Val>
							</DAI>
						</DOI>
						<DOI name="Set131" desc="通道环回试验">
							<DAI name="setVal" sAddr="55.1.131.0"/>
							<DAI name="dU">
								<Val>通道环回试验</Val>
							</DAI>
						</DOI>
						<DOI name="Set132" desc="无故障快速复归">
							<DAI name="setVal" sAddr="55.1.132.0"/>
							<DAI name="dU">
								<Val>无故障快速复归</Val>
							</DAI>
						</DOI>
						<DOI name="DevAddr" desc="装置地址">
							<DAI name="setVal" sAddr="160.29.3.0"/>
							<DAI name="dU">
								<Val>装置地址</Val>
							</DAI>
						</DOI>
						<DOI name="Baud4851" desc="串口1波特率">
							<DAI name="setVal" sAddr="160.29.4.0"/>
							<DAI name="dU">
								<Val>串口1波特率</Val>
							</DAI>
						</DOI>
						<DOI name="DevName" desc="间隔名称">
							<DAI name="setVal" sAddr="160.29.2.0"/>
							<DAI name="dU">
								<Val>间隔名称</Val>
							</DAI>
						</DOI>
						<DOI name="FunTyp103" desc="103功能类型">
							<DAI name="setVal" sAddr="160.29.12.0"/>
							<DAI name="dU">
								<Val>103功能类型</Val>
							</DAI>
						</DOI>
						<DOI name="TimeMode" desc="对时方式">
							<DAI name="setVal" sAddr="160.29.9.0"/>
							<DAI name="dU">
								<Val>对时方式</Val>
							</DAI>
						</DOI>
						<DOI name="ProtocolTyp" desc="规约类型">
							<DAI name="setVal" sAddr="160.29.10.0"/>
							<DAI name="dU">
								<Val>规约类型</Val>
							</DAI>
						</DOI>
						<DOI name="SOEReset" desc="SOE复归选择">
							<DAI name="setVal" sAddr="160.29.11.0"/>
							<DAI name="dU">
								<Val>SOE复归选择</Val>
							</DAI>
						</DOI>
						<DOI name="Net1Ip" desc="以太1网地址">
							<DAI name="setVal" sAddr="160.29.6.0"/>
							<DAI name="dU">
								<Val>以太1网地址</Val>
							</DAI>
						</DOI>
						<DOI name="Net2Ip" desc="以太2网地址">
							<DAI name="setVal" sAddr="160.29.7.0"/>
							<DAI name="dU">
								<Val>以太2网地址</Val>
							</DAI>
						</DOI>
						<DOI name="Net3Ip" desc="以太3网地址">
							<DAI name="setVal" sAddr="160.29.8.0"/>
							<DAI name="dU">
								<Val>以太3网地址</Val>
							</DAI>
						</DOI>
						<DOI name="DevParam2" desc="CT二次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="160.0.2.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5.00</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT二次额定值</Val>
							</DAI>
						</DOI>
						<DOI name="DevParam3" desc="PT一次线电压">
							<SDI name="setMag">
								<DAI name="f" sAddr="160.0.3.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200.</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>29</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>PT一次线电压</Val>
							</DAI>
						</DOI>
						<DOI name="DevParam1" desc="CT一次额定值">
							<SDI name="setMag">
								<DAI name="f" sAddr="160.0.1.0"/>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.00</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9999.</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>5</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>CT一次额定值</Val>
							</DAI>
						</DOI>
						<SettingControl numOfSGs="32" actSG="1"/>
					</LN0>
					<LN inst="1" prefix="" desc="device" lnClass="LPHD" lnType="SF/CSC103BDN/PROT_LPHD">
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal" sAddr="80.1.2.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.1.2.2"/>
							<DAI name="t" sAddr="80.1.2.3"/>
						</DOI>
					</LN>
					<LN inst="1" prefix="" lnClass="GAPC" lnType="SF/CSC103BDN/PROT_GAPC_1" desc="保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.3.2"/>
							<DAI name="t" sAddr="70.2.3.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.3.2"/>
							<DAI name="t" sAddr="75.2.3.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.3.2"/>
							<DAI name="t" sAddr="80.2.3.3"/>
						</DOI>
						<DOI name="Op" desc="保护动作">
							<DAI name="general" sAddr="130.1.1.1"/>
							<DAI name="q" sAddr="130.1.1.7"/>
							<DAI name="t" sAddr="130.1.1.6"/>
							<DAI name="phsA" sAddr="130.1.1.2"/>
							<DAI name="phsB" sAddr="130.1.1.3"/>
							<DAI name="phsC" sAddr="130.1.1.4"/>
							<DAI name="dU">
								<Val>保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" prefix="" lnClass="RFLO" lnType="SF/CSC103BDN/PROT_RFLO_1" desc="故障参数">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.4.2"/>
							<DAI name="t" sAddr="70.2.4.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.4.2"/>
							<DAI name="t" sAddr="75.2.4.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.4.2"/>
							<DAI name="t" sAddr="80.2.4.3"/>
						</DOI>
						<DOI name="FltDiskm" desc="故障测距(公里)">
							<SDI name="mag">
								<DAI name="f" sAddr="150.1.1.40"/>
							</SDI>
							<DAI name="q" sAddr="150.1.1.7"/>
							<DAI name="t" sAddr="150.1.1.6"/>
							<DAI name="dU">
								<Val>故障测距(公里)</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>2</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>3</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="FltLoop" desc="故障相别">
							<DAI name="stVal" sAddr="170.1.1.41">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="170.1.1.7"/>
							<DAI name="t" sAddr="170.1.1.6"/>
							<DAI name="dU">
								<Val>故障相别</Val>
							</DAI>
						</DOI>
						<DOI name="FltAmp">
							<SDI name="phsA" desc="故障电流Ia">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="210.1.1.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="210.1.1.7"/>
								<DAI name="t" sAddr="210.1.1.6"/>
								<DAI name="dU">
									<Val>故障电流Ia</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="故障电流Ib">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="210.1.2.2"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="210.1.2.7"/>
								<DAI name="t" sAddr="210.1.2.6"/>
								<DAI name="dU">
									<Val>故障电流Ib</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="故障电流Ic">
								<SDI name="cVal">
									<SDI name="mag">
										<DAI name="f" sAddr="210.1.3.3"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="210.1.3.7"/>
								<DAI name="t" sAddr="210.1.3.6"/>
								<DAI name="dU">
									<Val>故障电流Ic</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN inst="1" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="保护启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.5.2"/>
							<DAI name="t" sAddr="70.2.5.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.5.2"/>
							<DAI name="t" sAddr="75.2.5.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.5.2"/>
							<DAI name="t" sAddr="80.2.5.3"/>
						</DOI>
						<DOI name="Str" desc="保护启动">
							<DAI name="general" sAddr="20.0.1.1"/>
							<DAI name="q" sAddr="20.0.1.7"/>
							<DAI name="t" sAddr="20.0.1.6"/>
							<DAI name="phsA" sAddr="20.0.1.2"/>
							<DAI name="phsB" sAddr="20.0.1.3"/>
							<DAI name="phsC" sAddr="20.0.1.4"/>
							<DAI name="dU">
								<Val>保护启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="阻抗元件启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.6.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.6.2"/>
							<DAI name="t" sAddr="70.2.6.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.6.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.6.2"/>
							<DAI name="t" sAddr="75.2.6.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.6.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.6.2"/>
							<DAI name="t" sAddr="80.2.6.3"/>
						</DOI>
						<DOI name="Str" desc="阻抗元件启动">
							<DAI name="general" sAddr="20.0.2.1"/>
							<DAI name="q" sAddr="20.0.2.7"/>
							<DAI name="t" sAddr="20.0.2.6"/>
							<DAI name="phsA" sAddr="20.0.2.2"/>
							<DAI name="phsB" sAddr="20.0.2.3"/>
							<DAI name="phsC" sAddr="20.0.2.4"/>
							<DAI name="dU">
								<Val>阻抗元件启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="3" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="零序辅助启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.7.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.7.2"/>
							<DAI name="t" sAddr="70.2.7.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.7.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.7.2"/>
							<DAI name="t" sAddr="75.2.7.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.7.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.7.2"/>
							<DAI name="t" sAddr="80.2.7.3"/>
						</DOI>
						<DOI name="Str" desc="零序辅助启动">
							<DAI name="general" sAddr="20.0.3.1"/>
							<DAI name="q" sAddr="20.0.3.7"/>
							<DAI name="t" sAddr="20.0.3.6"/>
							<DAI name="phsA" sAddr="20.0.3.2"/>
							<DAI name="phsB" sAddr="20.0.3.3"/>
							<DAI name="phsC" sAddr="20.0.3.4"/>
							<DAI name="dU">
								<Val>零序辅助启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="4" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="静稳失稳启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.8.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.8.2"/>
							<DAI name="t" sAddr="70.2.8.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.8.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.8.2"/>
							<DAI name="t" sAddr="75.2.8.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.8.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.8.2"/>
							<DAI name="t" sAddr="80.2.8.3"/>
						</DOI>
						<DOI name="Str" desc="静稳失稳启动">
							<DAI name="general" sAddr="20.0.4.1"/>
							<DAI name="q" sAddr="20.0.4.7"/>
							<DAI name="t" sAddr="20.0.4.6"/>
							<DAI name="phsA" sAddr="20.0.4.2"/>
							<DAI name="phsB" sAddr="20.0.4.3"/>
							<DAI name="phsC" sAddr="20.0.4.4"/>
							<DAI name="dU">
								<Val>静稳失稳启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="8" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="保护三跳失败">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.9.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.9.2"/>
							<DAI name="t" sAddr="70.2.9.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.9.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.9.2"/>
							<DAI name="t" sAddr="75.2.9.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.9.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.9.2"/>
							<DAI name="t" sAddr="80.2.9.3"/>
						</DOI>
						<DOI name="Op" desc="保护三跳失败">
							<DAI name="general" sAddr="20.0.12.1"/>
							<DAI name="q" sAddr="20.0.12.7"/>
							<DAI name="t" sAddr="20.0.12.6"/>
							<DAI name="phsA" sAddr="20.0.12.2"/>
							<DAI name="phsB" sAddr="20.0.12.3"/>
							<DAI name="phsC" sAddr="20.0.12.4"/>
							<DAI name="dU">
								<Val>保护三跳失败</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="9" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="保护单跳失败">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.10.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.10.2"/>
							<DAI name="t" sAddr="70.2.10.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.10.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.10.2"/>
							<DAI name="t" sAddr="75.2.10.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.10.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.10.2"/>
							<DAI name="t" sAddr="80.2.10.3"/>
						</DOI>
						<DOI name="Op" desc="保护单跳失败">
							<DAI name="general" sAddr="20.0.13.1"/>
							<DAI name="q" sAddr="20.0.13.7"/>
							<DAI name="t" sAddr="20.0.13.6"/>
							<DAI name="phsA" sAddr="20.0.13.2"/>
							<DAI name="phsB" sAddr="20.0.13.3"/>
							<DAI name="phsC" sAddr="20.0.13.4"/>
							<DAI name="dU">
								<Val>保护单跳失败</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="10" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="故障测距">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.11.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.11.2"/>
							<DAI name="t" sAddr="70.2.11.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.11.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.11.2"/>
							<DAI name="t" sAddr="75.2.11.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.11.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.11.2"/>
							<DAI name="t" sAddr="80.2.11.3"/>
						</DOI>
						<DOI name="Op" desc="故障测距">
							<DAI name="general" sAddr="20.0.16.1"/>
							<DAI name="q" sAddr="20.0.16.7"/>
							<DAI name="t" sAddr="20.0.16.6"/>
							<DAI name="phsA" sAddr="20.0.16.2"/>
							<DAI name="phsB" sAddr="20.0.16.3"/>
							<DAI name="phsC" sAddr="20.0.16.4"/>
							<DAI name="dU">
								<Val>故障测距</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="11" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="测距阻抗">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.12.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.12.2"/>
							<DAI name="t" sAddr="70.2.12.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.12.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.12.2"/>
							<DAI name="t" sAddr="75.2.12.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.12.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.12.2"/>
							<DAI name="t" sAddr="80.2.12.3"/>
						</DOI>
						<DOI name="Op" desc="测距阻抗">
							<DAI name="general" sAddr="20.0.17.1"/>
							<DAI name="q" sAddr="20.0.17.7"/>
							<DAI name="t" sAddr="20.0.17.6"/>
							<DAI name="phsA" sAddr="20.0.17.2"/>
							<DAI name="phsB" sAddr="20.0.17.3"/>
							<DAI name="phsC" sAddr="20.0.17.4"/>
							<DAI name="dU">
								<Val>测距阻抗</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="12" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="零序过流Ⅰ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.13.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.13.2"/>
							<DAI name="t" sAddr="70.2.13.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.13.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.13.2"/>
							<DAI name="t" sAddr="75.2.13.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.13.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.13.2"/>
							<DAI name="t" sAddr="80.2.13.3"/>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅰ段动作">
							<DAI name="general" sAddr="20.0.18.1"/>
							<DAI name="q" sAddr="20.0.18.7"/>
							<DAI name="t" sAddr="20.0.18.6"/>
							<DAI name="phsA" sAddr="20.0.18.2"/>
							<DAI name="phsB" sAddr="20.0.18.3"/>
							<DAI name="phsC" sAddr="20.0.18.4"/>
							<DAI name="dU">
								<Val>零序过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="14" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="零序过流Ⅱ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.14.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.14.2"/>
							<DAI name="t" sAddr="70.2.14.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.14.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.14.2"/>
							<DAI name="t" sAddr="75.2.14.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.14.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.14.2"/>
							<DAI name="t" sAddr="80.2.14.3"/>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅱ段动作">
							<DAI name="general" sAddr="20.0.20.1"/>
							<DAI name="q" sAddr="20.0.20.7"/>
							<DAI name="t" sAddr="20.0.20.6"/>
							<DAI name="phsA" sAddr="20.0.20.2"/>
							<DAI name="phsB" sAddr="20.0.20.3"/>
							<DAI name="phsC" sAddr="20.0.20.4"/>
							<DAI name="dU">
								<Val>零序过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="15" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="零序过流Ⅲ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.15.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.15.2"/>
							<DAI name="t" sAddr="70.2.15.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.15.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.15.2"/>
							<DAI name="t" sAddr="75.2.15.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.15.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.15.2"/>
							<DAI name="t" sAddr="80.2.15.3"/>
						</DOI>
						<DOI name="Op" desc="零序过流Ⅲ段动作">
							<DAI name="general" sAddr="20.0.21.1"/>
							<DAI name="q" sAddr="20.0.21.7"/>
							<DAI name="t" sAddr="20.0.21.6"/>
							<DAI name="phsA" sAddr="20.0.21.2"/>
							<DAI name="phsB" sAddr="20.0.21.3"/>
							<DAI name="phsC" sAddr="20.0.21.4"/>
							<DAI name="dU">
								<Val>零序过流Ⅲ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="19" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="零序定时限加速动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.16.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.16.2"/>
							<DAI name="t" sAddr="70.2.16.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.16.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.16.2"/>
							<DAI name="t" sAddr="75.2.16.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.16.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.16.2"/>
							<DAI name="t" sAddr="80.2.16.3"/>
						</DOI>
						<DOI name="Op" desc="零序定时限加速动">
							<DAI name="general" sAddr="20.0.25.1"/>
							<DAI name="q" sAddr="20.0.25.7"/>
							<DAI name="t" sAddr="20.0.25.6"/>
							<DAI name="phsA" sAddr="20.0.25.2"/>
							<DAI name="phsB" sAddr="20.0.25.3"/>
							<DAI name="phsC" sAddr="20.0.25.4"/>
							<DAI name="dU">
								<Val>零序定时限加速动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="21" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="零序手合加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.17.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.17.2"/>
							<DAI name="t" sAddr="70.2.17.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.17.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.17.2"/>
							<DAI name="t" sAddr="75.2.17.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.17.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.17.2"/>
							<DAI name="t" sAddr="80.2.17.3"/>
						</DOI>
						<DOI name="Op" desc="零序手合加速动作">
							<DAI name="general" sAddr="20.0.27.1"/>
							<DAI name="q" sAddr="20.0.27.7"/>
							<DAI name="t" sAddr="20.0.27.6"/>
							<DAI name="phsA" sAddr="20.0.27.2"/>
							<DAI name="phsB" sAddr="20.0.27.3"/>
							<DAI name="phsC" sAddr="20.0.27.4"/>
							<DAI name="dU">
								<Val>零序手合加速动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="22" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="重合闸动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.18.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.18.2"/>
							<DAI name="t" sAddr="70.2.18.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.18.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.18.2"/>
							<DAI name="t" sAddr="75.2.18.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.18.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.18.2"/>
							<DAI name="t" sAddr="80.2.18.3"/>
						</DOI>
						<DOI name="Op" desc="重合闸动作">
							<DAI name="general" sAddr="20.0.28.1"/>
							<DAI name="q" sAddr="20.0.28.7"/>
							<DAI name="t" sAddr="20.0.28.6"/>
							<DAI name="phsA" sAddr="20.0.28.2"/>
							<DAI name="phsB" sAddr="20.0.28.3"/>
							<DAI name="phsC" sAddr="20.0.28.4"/>
							<DAI name="dU">
								<Val>重合闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="23" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="重合失败">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.19.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.19.2"/>
							<DAI name="t" sAddr="70.2.19.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.19.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.19.2"/>
							<DAI name="t" sAddr="75.2.19.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.19.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.19.2"/>
							<DAI name="t" sAddr="80.2.19.3"/>
						</DOI>
						<DOI name="Op" desc="重合失败">
							<DAI name="general" sAddr="20.0.29.1"/>
							<DAI name="q" sAddr="20.0.29.7"/>
							<DAI name="t" sAddr="20.0.29.6"/>
							<DAI name="phsA" sAddr="20.0.29.2"/>
							<DAI name="phsB" sAddr="20.0.29.3"/>
							<DAI name="phsC" sAddr="20.0.29.4"/>
							<DAI name="dU">
								<Val>重合失败</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="24" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="单跳启动重合">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.20.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.20.2"/>
							<DAI name="t" sAddr="70.2.20.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.20.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.20.2"/>
							<DAI name="t" sAddr="75.2.20.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.20.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.20.2"/>
							<DAI name="t" sAddr="80.2.20.3"/>
						</DOI>
						<DOI name="Str" desc="单跳启动重合">
							<DAI name="general" sAddr="20.0.30.1"/>
							<DAI name="q" sAddr="20.0.30.7"/>
							<DAI name="t" sAddr="20.0.30.6"/>
							<DAI name="phsA" sAddr="20.0.30.2"/>
							<DAI name="phsB" sAddr="20.0.30.3"/>
							<DAI name="phsC" sAddr="20.0.30.4"/>
							<DAI name="dU">
								<Val>单跳启动重合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="25" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="三跳启动重合">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.21.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.21.2"/>
							<DAI name="t" sAddr="70.2.21.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.21.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.21.2"/>
							<DAI name="t" sAddr="75.2.21.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.21.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.21.2"/>
							<DAI name="t" sAddr="80.2.21.3"/>
						</DOI>
						<DOI name="Str" desc="三跳启动重合">
							<DAI name="general" sAddr="20.0.31.1"/>
							<DAI name="q" sAddr="20.0.31.7"/>
							<DAI name="t" sAddr="20.0.31.6"/>
							<DAI name="phsA" sAddr="20.0.31.2"/>
							<DAI name="phsB" sAddr="20.0.31.3"/>
							<DAI name="phsC" sAddr="20.0.31.4"/>
							<DAI name="dU">
								<Val>三跳启动重合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="26" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="单相偷跳启动重合">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.22.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.22.2"/>
							<DAI name="t" sAddr="70.2.22.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.22.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.22.2"/>
							<DAI name="t" sAddr="75.2.22.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.22.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.22.2"/>
							<DAI name="t" sAddr="80.2.22.3"/>
						</DOI>
						<DOI name="Str" desc="单相偷跳启动重合">
							<DAI name="general" sAddr="20.0.32.1"/>
							<DAI name="q" sAddr="20.0.32.7"/>
							<DAI name="t" sAddr="20.0.32.6"/>
							<DAI name="phsA" sAddr="20.0.32.2"/>
							<DAI name="phsB" sAddr="20.0.32.3"/>
							<DAI name="phsC" sAddr="20.0.32.4"/>
							<DAI name="dU">
								<Val>单相偷跳启动重合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="27" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="三相偷跳启动重合">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.23.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.23.2"/>
							<DAI name="t" sAddr="70.2.23.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.23.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.23.2"/>
							<DAI name="t" sAddr="75.2.23.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.23.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.23.2"/>
							<DAI name="t" sAddr="80.2.23.3"/>
						</DOI>
						<DOI name="Str" desc="三相偷跳启动重合">
							<DAI name="general" sAddr="20.0.33.1"/>
							<DAI name="q" sAddr="20.0.33.7"/>
							<DAI name="t" sAddr="20.0.33.6"/>
							<DAI name="phsA" sAddr="20.0.33.2"/>
							<DAI name="phsB" sAddr="20.0.33.3"/>
							<DAI name="phsC" sAddr="20.0.33.4"/>
							<DAI name="dU">
								<Val>三相偷跳启动重合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="28" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="三跳闭锁重合闸">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.24.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.24.2"/>
							<DAI name="t" sAddr="70.2.24.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.24.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.24.2"/>
							<DAI name="t" sAddr="75.2.24.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.24.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.24.2"/>
							<DAI name="t" sAddr="80.2.24.3"/>
						</DOI>
						<DOI name="Op" desc="三跳闭锁重合闸">
							<DAI name="general" sAddr="20.0.34.1"/>
							<DAI name="q" sAddr="20.0.34.7"/>
							<DAI name="t" sAddr="20.0.34.6"/>
							<DAI name="phsA" sAddr="20.0.34.2"/>
							<DAI name="phsB" sAddr="20.0.34.3"/>
							<DAI name="phsC" sAddr="20.0.34.4"/>
							<DAI name="dU">
								<Val>三跳闭锁重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="33" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="同期相别改变">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.25.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.25.2"/>
							<DAI name="t" sAddr="70.2.25.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.25.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.25.2"/>
							<DAI name="t" sAddr="75.2.25.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.25.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.25.2"/>
							<DAI name="t" sAddr="80.2.25.3"/>
						</DOI>
						<DOI name="Op" desc="同期相别改变">
							<DAI name="general" sAddr="20.0.40.1"/>
							<DAI name="q" sAddr="20.0.40.7"/>
							<DAI name="t" sAddr="20.0.40.6"/>
							<DAI name="phsA" sAddr="20.0.40.2"/>
							<DAI name="phsB" sAddr="20.0.40.3"/>
							<DAI name="phsC" sAddr="20.0.40.4"/>
							<DAI name="dU">
								<Val>同期相别改变</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="35" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="单跳闭锁重合闸">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.26.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.26.2"/>
							<DAI name="t" sAddr="70.2.26.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.26.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.26.2"/>
							<DAI name="t" sAddr="75.2.26.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.26.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.26.2"/>
							<DAI name="t" sAddr="80.2.26.3"/>
						</DOI>
						<DOI name="Op" desc="单跳闭锁重合闸">
							<DAI name="general" sAddr="20.0.42.1"/>
							<DAI name="q" sAddr="20.0.42.7"/>
							<DAI name="t" sAddr="20.0.42.6"/>
							<DAI name="phsA" sAddr="20.0.42.2"/>
							<DAI name="phsB" sAddr="20.0.42.3"/>
							<DAI name="phsC" sAddr="20.0.42.4"/>
							<DAI name="dU">
								<Val>单跳闭锁重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="41" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.27.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.27.2"/>
							<DAI name="t" sAddr="70.2.27.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.27.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.27.2"/>
							<DAI name="t" sAddr="75.2.27.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.27.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.27.2"/>
							<DAI name="t" sAddr="80.2.27.3"/>
						</DOI>
						<DOI name="Op" desc="纵联保护动作">
							<DAI name="general" sAddr="20.0.48.1"/>
							<DAI name="q" sAddr="20.0.48.7"/>
							<DAI name="t" sAddr="20.0.48.6"/>
							<DAI name="phsA" sAddr="20.0.48.2"/>
							<DAI name="phsB" sAddr="20.0.48.3"/>
							<DAI name="phsC" sAddr="20.0.48.4"/>
							<DAI name="dU">
								<Val>纵联保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="42" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联保护发展动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.28.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.28.2"/>
							<DAI name="t" sAddr="70.2.28.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.28.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.28.2"/>
							<DAI name="t" sAddr="75.2.28.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.28.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.28.2"/>
							<DAI name="t" sAddr="80.2.28.3"/>
						</DOI>
						<DOI name="Op" desc="纵联保护发展动作">
							<DAI name="general" sAddr="20.0.49.1"/>
							<DAI name="q" sAddr="20.0.49.7"/>
							<DAI name="t" sAddr="20.0.49.6"/>
							<DAI name="phsA" sAddr="20.0.49.2"/>
							<DAI name="phsB" sAddr="20.0.49.3"/>
							<DAI name="phsC" sAddr="20.0.49.4"/>
							<DAI name="dU">
								<Val>纵联保护发展动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="44" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联手合动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.29.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.29.2"/>
							<DAI name="t" sAddr="70.2.29.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.29.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.29.2"/>
							<DAI name="t" sAddr="75.2.29.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.29.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.29.2"/>
							<DAI name="t" sAddr="80.2.29.3"/>
						</DOI>
						<DOI name="Op" desc="纵联手合动作">
							<DAI name="general" sAddr="20.0.51.1"/>
							<DAI name="q" sAddr="20.0.51.7"/>
							<DAI name="t" sAddr="20.0.51.6"/>
							<DAI name="phsA" sAddr="20.0.51.2"/>
							<DAI name="phsB" sAddr="20.0.51.3"/>
							<DAI name="phsC" sAddr="20.0.51.4"/>
							<DAI name="dU">
								<Val>纵联手合动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="45" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联保护收信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.30.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.30.2"/>
							<DAI name="t" sAddr="70.2.30.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.30.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.30.2"/>
							<DAI name="t" sAddr="75.2.30.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.30.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.30.2"/>
							<DAI name="t" sAddr="80.2.30.3"/>
						</DOI>
						<DOI name="Op" desc="纵联保护收信">
							<DAI name="general" sAddr="20.0.52.1"/>
							<DAI name="q" sAddr="20.0.52.7"/>
							<DAI name="t" sAddr="20.0.52.6"/>
							<DAI name="phsA" sAddr="20.0.52.2"/>
							<DAI name="phsB" sAddr="20.0.52.3"/>
							<DAI name="phsC" sAddr="20.0.52.4"/>
							<DAI name="dU">
								<Val>纵联保护收信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="46" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="分相差动动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.31.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.31.2"/>
							<DAI name="t" sAddr="70.2.31.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.31.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.31.2"/>
							<DAI name="t" sAddr="75.2.31.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.31.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.31.2"/>
							<DAI name="t" sAddr="80.2.31.3"/>
						</DOI>
						<DOI name="Op" desc="分相差动动作">
							<DAI name="general" sAddr="20.0.53.1"/>
							<DAI name="q" sAddr="20.0.53.7"/>
							<DAI name="t" sAddr="20.0.53.6"/>
							<DAI name="phsA" sAddr="20.0.53.2"/>
							<DAI name="phsB" sAddr="20.0.53.3"/>
							<DAI name="phsC" sAddr="20.0.53.4"/>
							<DAI name="dU">
								<Val>分相差动动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="47" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="零序差动动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.32.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.32.2"/>
							<DAI name="t" sAddr="70.2.32.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.32.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.32.2"/>
							<DAI name="t" sAddr="75.2.32.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.32.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.32.2"/>
							<DAI name="t" sAddr="80.2.32.3"/>
						</DOI>
						<DOI name="Op" desc="零序差动动作">
							<DAI name="general" sAddr="20.0.54.1"/>
							<DAI name="q" sAddr="20.0.54.7"/>
							<DAI name="t" sAddr="20.0.54.6"/>
							<DAI name="phsA" sAddr="20.0.54.2"/>
							<DAI name="phsB" sAddr="20.0.54.3"/>
							<DAI name="phsC" sAddr="20.0.54.4"/>
							<DAI name="dU">
								<Val>零序差动动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="50" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="差动发展动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.33.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.33.2"/>
							<DAI name="t" sAddr="70.2.33.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.33.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.33.2"/>
							<DAI name="t" sAddr="75.2.33.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.33.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.33.2"/>
							<DAI name="t" sAddr="80.2.33.3"/>
						</DOI>
						<DOI name="Op" desc="差动发展动作">
							<DAI name="general" sAddr="20.0.57.1"/>
							<DAI name="q" sAddr="20.0.57.7"/>
							<DAI name="t" sAddr="20.0.57.6"/>
							<DAI name="phsA" sAddr="20.0.57.2"/>
							<DAI name="phsB" sAddr="20.0.57.3"/>
							<DAI name="phsC" sAddr="20.0.57.4"/>
							<DAI name="dU">
								<Val>差动发展动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="51" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联差动保护动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.34.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.34.2"/>
							<DAI name="t" sAddr="70.2.34.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.34.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.34.2"/>
							<DAI name="t" sAddr="75.2.34.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.34.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.34.2"/>
							<DAI name="t" sAddr="80.2.34.3"/>
						</DOI>
						<DOI name="Op" desc="纵联差动保护动作">
							<DAI name="general" sAddr="20.0.58.1"/>
							<DAI name="q" sAddr="20.0.58.7"/>
							<DAI name="t" sAddr="20.0.58.6"/>
							<DAI name="phsA" sAddr="20.0.58.2"/>
							<DAI name="phsB" sAddr="20.0.58.3"/>
							<DAI name="phsC" sAddr="20.0.58.4"/>
							<DAI name="dU">
								<Val>纵联差动保护动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="52" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="差动手合动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.35.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.35.2"/>
							<DAI name="t" sAddr="70.2.35.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.35.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.35.2"/>
							<DAI name="t" sAddr="75.2.35.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.35.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.35.2"/>
							<DAI name="t" sAddr="80.2.35.3"/>
						</DOI>
						<DOI name="Op" desc="差动手合动作">
							<DAI name="general" sAddr="20.0.59.1"/>
							<DAI name="q" sAddr="20.0.59.7"/>
							<DAI name="t" sAddr="20.0.59.6"/>
							<DAI name="phsA" sAddr="20.0.59.2"/>
							<DAI name="phsB" sAddr="20.0.59.3"/>
							<DAI name="phsC" sAddr="20.0.59.4"/>
							<DAI name="dU">
								<Val>差动手合动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="54" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="远方跳闸动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.36.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.36.2"/>
							<DAI name="t" sAddr="70.2.36.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.36.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.36.2"/>
							<DAI name="t" sAddr="75.2.36.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.36.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.36.2"/>
							<DAI name="t" sAddr="80.2.36.3"/>
						</DOI>
						<DOI name="Op" desc="远方跳闸动作">
							<DAI name="general" sAddr="20.0.61.1"/>
							<DAI name="q" sAddr="20.0.61.7"/>
							<DAI name="t" sAddr="20.0.61.6"/>
							<DAI name="phsA" sAddr="20.0.61.2"/>
							<DAI name="phsB" sAddr="20.0.61.3"/>
							<DAI name="phsC" sAddr="20.0.61.4"/>
							<DAI name="dU">
								<Val>远方跳闸动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="55" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="远传命令1开出">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.37.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.37.2"/>
							<DAI name="t" sAddr="70.2.37.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.37.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.37.2"/>
							<DAI name="t" sAddr="75.2.37.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.37.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.37.2"/>
							<DAI name="t" sAddr="80.2.37.3"/>
						</DOI>
						<DOI name="Op" desc="远传命令1开出">
							<DAI name="general" sAddr="20.0.62.1"/>
							<DAI name="q" sAddr="20.0.62.7"/>
							<DAI name="t" sAddr="20.0.62.6"/>
							<DAI name="phsA" sAddr="20.0.62.2"/>
							<DAI name="phsB" sAddr="20.0.62.3"/>
							<DAI name="phsC" sAddr="20.0.62.4"/>
							<DAI name="dU">
								<Val>远传命令1开出</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="56" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="远传命令2开出">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.38.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.38.2"/>
							<DAI name="t" sAddr="70.2.38.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.38.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.38.2"/>
							<DAI name="t" sAddr="75.2.38.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.38.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.38.2"/>
							<DAI name="t" sAddr="80.2.38.3"/>
						</DOI>
						<DOI name="Op" desc="远传命令2开出">
							<DAI name="general" sAddr="20.0.63.1"/>
							<DAI name="q" sAddr="20.0.63.7"/>
							<DAI name="t" sAddr="20.0.63.6"/>
							<DAI name="phsA" sAddr="20.0.63.2"/>
							<DAI name="phsB" sAddr="20.0.63.3"/>
							<DAI name="phsC" sAddr="20.0.63.4"/>
							<DAI name="dU">
								<Val>远传命令2开出</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="58" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="远传命令1返回">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.39.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.39.2"/>
							<DAI name="t" sAddr="70.2.39.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.39.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.39.2"/>
							<DAI name="t" sAddr="75.2.39.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.39.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.39.2"/>
							<DAI name="t" sAddr="80.2.39.3"/>
						</DOI>
						<DOI name="Op" desc="远传命令1返回">
							<DAI name="general" sAddr="20.0.65.1"/>
							<DAI name="q" sAddr="20.0.65.7"/>
							<DAI name="t" sAddr="20.0.65.6"/>
							<DAI name="phsA" sAddr="20.0.65.2"/>
							<DAI name="phsB" sAddr="20.0.65.3"/>
							<DAI name="phsC" sAddr="20.0.65.4"/>
							<DAI name="dU">
								<Val>远传命令1返回</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="59" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="远传命令2返回">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.40.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.40.2"/>
							<DAI name="t" sAddr="70.2.40.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.40.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.40.2"/>
							<DAI name="t" sAddr="75.2.40.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.40.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.40.2"/>
							<DAI name="t" sAddr="80.2.40.3"/>
						</DOI>
						<DOI name="Op" desc="远传命令2返回">
							<DAI name="general" sAddr="20.0.66.1"/>
							<DAI name="q" sAddr="20.0.66.7"/>
							<DAI name="t" sAddr="20.0.66.6"/>
							<DAI name="phsA" sAddr="20.0.66.2"/>
							<DAI name="phsB" sAddr="20.0.66.3"/>
							<DAI name="phsC" sAddr="20.0.66.4"/>
							<DAI name="dU">
								<Val>远传命令2返回</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="61" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="差动弱馈启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.41.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.41.2"/>
							<DAI name="t" sAddr="70.2.41.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.41.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.41.2"/>
							<DAI name="t" sAddr="75.2.41.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.41.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.41.2"/>
							<DAI name="t" sAddr="80.2.41.3"/>
						</DOI>
						<DOI name="Str" desc="差动弱馈启动">
							<DAI name="general" sAddr="20.0.68.1"/>
							<DAI name="q" sAddr="20.0.68.7"/>
							<DAI name="t" sAddr="20.0.68.6"/>
							<DAI name="phsA" sAddr="20.0.68.2"/>
							<DAI name="phsB" sAddr="20.0.68.3"/>
							<DAI name="phsC" sAddr="20.0.68.4"/>
							<DAI name="dU">
								<Val>差动弱馈启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="62" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="差动远方召唤启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.42.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.42.2"/>
							<DAI name="t" sAddr="70.2.42.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.42.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.42.2"/>
							<DAI name="t" sAddr="75.2.42.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.42.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.42.2"/>
							<DAI name="t" sAddr="80.2.42.3"/>
						</DOI>
						<DOI name="Str" desc="差动远方召唤启动">
							<DAI name="general" sAddr="20.0.69.1"/>
							<DAI name="q" sAddr="20.0.69.7"/>
							<DAI name="t" sAddr="20.0.69.6"/>
							<DAI name="phsA" sAddr="20.0.69.2"/>
							<DAI name="phsB" sAddr="20.0.69.3"/>
							<DAI name="phsC" sAddr="20.0.69.4"/>
							<DAI name="dU">
								<Val>差动远方召唤启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="63" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="采样失步">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.43.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.43.2"/>
							<DAI name="t" sAddr="70.2.43.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.43.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.43.2"/>
							<DAI name="t" sAddr="75.2.43.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.43.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.43.2"/>
							<DAI name="t" sAddr="80.2.43.3"/>
						</DOI>
						<DOI name="Op" desc="采样失步">
							<DAI name="general" sAddr="20.0.70.1"/>
							<DAI name="q" sAddr="20.0.70.7"/>
							<DAI name="t" sAddr="20.0.70.6"/>
							<DAI name="phsA" sAddr="20.0.70.2"/>
							<DAI name="phsB" sAddr="20.0.70.3"/>
							<DAI name="phsC" sAddr="20.0.70.4"/>
							<DAI name="dU">
								<Val>采样失步</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="64" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="采样已同步">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.44.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.44.2"/>
							<DAI name="t" sAddr="70.2.44.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.44.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.44.2"/>
							<DAI name="t" sAddr="75.2.44.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.44.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.44.2"/>
							<DAI name="t" sAddr="80.2.44.3"/>
						</DOI>
						<DOI name="Op" desc="采样已同步">
							<DAI name="general" sAddr="20.0.71.1"/>
							<DAI name="q" sAddr="20.0.71.7"/>
							<DAI name="t" sAddr="20.0.71.6"/>
							<DAI name="phsA" sAddr="20.0.71.2"/>
							<DAI name="phsB" sAddr="20.0.71.3"/>
							<DAI name="phsC" sAddr="20.0.71.4"/>
							<DAI name="dU">
								<Val>采样已同步</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="65" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="通道一通, 丢帧:">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.45.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.45.2"/>
							<DAI name="t" sAddr="70.2.45.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.45.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.45.2"/>
							<DAI name="t" sAddr="75.2.45.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.45.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.45.2"/>
							<DAI name="t" sAddr="80.2.45.3"/>
						</DOI>
						<DOI name="Op" desc="通道一通, 丢帧:">
							<DAI name="general" sAddr="20.0.72.1"/>
							<DAI name="q" sAddr="20.0.72.7"/>
							<DAI name="t" sAddr="20.0.72.6"/>
							<DAI name="phsA" sAddr="20.0.72.2"/>
							<DAI name="phsB" sAddr="20.0.72.3"/>
							<DAI name="phsC" sAddr="20.0.72.4"/>
							<DAI name="dU">
								<Val>通道一通, 丢帧:</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="66" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="通道二通, 丢帧:">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.46.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.46.2"/>
							<DAI name="t" sAddr="70.2.46.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.46.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.46.2"/>
							<DAI name="t" sAddr="75.2.46.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.46.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.46.2"/>
							<DAI name="t" sAddr="80.2.46.3"/>
						</DOI>
						<DOI name="Op" desc="通道二通, 丢帧:">
							<DAI name="general" sAddr="20.0.73.1"/>
							<DAI name="q" sAddr="20.0.73.7"/>
							<DAI name="t" sAddr="20.0.73.6"/>
							<DAI name="phsA" sAddr="20.0.73.2"/>
							<DAI name="phsB" sAddr="20.0.73.3"/>
							<DAI name="phsC" sAddr="20.0.73.4"/>
							<DAI name="dU">
								<Val>通道二通, 丢帧:</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="67" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="通道一断, 丢帧:">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.47.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.47.2"/>
							<DAI name="t" sAddr="70.2.47.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.47.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.47.2"/>
							<DAI name="t" sAddr="75.2.47.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.47.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.47.2"/>
							<DAI name="t" sAddr="80.2.47.3"/>
						</DOI>
						<DOI name="Op" desc="通道一断, 丢帧:">
							<DAI name="general" sAddr="20.0.74.1"/>
							<DAI name="q" sAddr="20.0.74.7"/>
							<DAI name="t" sAddr="20.0.74.6"/>
							<DAI name="phsA" sAddr="20.0.74.2"/>
							<DAI name="phsB" sAddr="20.0.74.3"/>
							<DAI name="phsC" sAddr="20.0.74.4"/>
							<DAI name="dU">
								<Val>通道一断, 丢帧:</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="68" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="通道二断, 丢帧:">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.48.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.48.2"/>
							<DAI name="t" sAddr="70.2.48.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.48.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.48.2"/>
							<DAI name="t" sAddr="75.2.48.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.48.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.48.2"/>
							<DAI name="t" sAddr="80.2.48.3"/>
						</DOI>
						<DOI name="Op" desc="通道二断, 丢帧:">
							<DAI name="general" sAddr="20.0.75.1"/>
							<DAI name="q" sAddr="20.0.75.7"/>
							<DAI name="t" sAddr="20.0.75.6"/>
							<DAI name="phsA" sAddr="20.0.75.2"/>
							<DAI name="phsB" sAddr="20.0.75.3"/>
							<DAI name="phsC" sAddr="20.0.75.4"/>
							<DAI name="dU">
								<Val>通道二断, 丢帧:</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="69" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="闭锁重合闸">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.49.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.49.2"/>
							<DAI name="t" sAddr="70.2.49.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.49.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.49.2"/>
							<DAI name="t" sAddr="75.2.49.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.49.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.49.2"/>
							<DAI name="t" sAddr="80.2.49.3"/>
						</DOI>
						<DOI name="Op" desc="闭锁重合闸">
							<DAI name="general" sAddr="20.0.76.1"/>
							<DAI name="q" sAddr="20.0.76.7"/>
							<DAI name="t" sAddr="20.0.76.6"/>
							<DAI name="phsA" sAddr="20.0.76.2"/>
							<DAI name="phsB" sAddr="20.0.76.3"/>
							<DAI name="phsC" sAddr="20.0.76.4"/>
							<DAI name="dU">
								<Val>闭锁重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="70" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联阻抗停信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.50.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.50.2"/>
							<DAI name="t" sAddr="70.2.50.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.50.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.50.2"/>
							<DAI name="t" sAddr="75.2.50.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.50.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.50.2"/>
							<DAI name="t" sAddr="80.2.50.3"/>
						</DOI>
						<DOI name="Op" desc="纵联阻抗停信">
							<DAI name="general" sAddr="20.0.77.1"/>
							<DAI name="q" sAddr="20.0.77.7"/>
							<DAI name="t" sAddr="20.0.77.6"/>
							<DAI name="phsA" sAddr="20.0.77.2"/>
							<DAI name="phsB" sAddr="20.0.77.3"/>
							<DAI name="phsC" sAddr="20.0.77.4"/>
							<DAI name="dU">
								<Val>纵联阻抗停信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="71" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联零序停信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.51.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.51.2"/>
							<DAI name="t" sAddr="70.2.51.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.51.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.51.2"/>
							<DAI name="t" sAddr="75.2.51.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.51.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.51.2"/>
							<DAI name="t" sAddr="80.2.51.3"/>
						</DOI>
						<DOI name="Op" desc="纵联零序停信">
							<DAI name="general" sAddr="20.0.78.1"/>
							<DAI name="q" sAddr="20.0.78.7"/>
							<DAI name="t" sAddr="20.0.78.6"/>
							<DAI name="phsA" sAddr="20.0.78.2"/>
							<DAI name="phsB" sAddr="20.0.78.3"/>
							<DAI name="phsC" sAddr="20.0.78.4"/>
							<DAI name="dU">
								<Val>纵联零序停信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="72" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联突变量停信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.52.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.52.2"/>
							<DAI name="t" sAddr="70.2.52.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.52.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.52.2"/>
							<DAI name="t" sAddr="75.2.52.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.52.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.52.2"/>
							<DAI name="t" sAddr="80.2.52.3"/>
						</DOI>
						<DOI name="Op" desc="纵联突变量停信">
							<DAI name="general" sAddr="20.0.79.1"/>
							<DAI name="q" sAddr="20.0.79.7"/>
							<DAI name="t" sAddr="20.0.79.6"/>
							<DAI name="phsA" sAddr="20.0.79.2"/>
							<DAI name="phsB" sAddr="20.0.79.3"/>
							<DAI name="phsC" sAddr="20.0.79.4"/>
							<DAI name="dU">
								<Val>纵联突变量停信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="73" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="保护跳闸停信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.53.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.53.2"/>
							<DAI name="t" sAddr="70.2.53.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.53.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.53.2"/>
							<DAI name="t" sAddr="75.2.53.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.53.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.53.2"/>
							<DAI name="t" sAddr="80.2.53.3"/>
						</DOI>
						<DOI name="Op" desc="保护跳闸停信">
							<DAI name="general" sAddr="20.0.80.1"/>
							<DAI name="q" sAddr="20.0.80.7"/>
							<DAI name="t" sAddr="20.0.80.6"/>
							<DAI name="phsA" sAddr="20.0.80.2"/>
							<DAI name="phsB" sAddr="20.0.80.3"/>
							<DAI name="phsC" sAddr="20.0.80.4"/>
							<DAI name="dU">
								<Val>保护跳闸停信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="74" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="跳闸位置停信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.54.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.54.2"/>
							<DAI name="t" sAddr="70.2.54.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.54.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.54.2"/>
							<DAI name="t" sAddr="75.2.54.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.54.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.54.2"/>
							<DAI name="t" sAddr="80.2.54.3"/>
						</DOI>
						<DOI name="Op" desc="跳闸位置停信">
							<DAI name="general" sAddr="20.0.81.1"/>
							<DAI name="q" sAddr="20.0.81.7"/>
							<DAI name="t" sAddr="20.0.81.6"/>
							<DAI name="phsA" sAddr="20.0.81.2"/>
							<DAI name="phsB" sAddr="20.0.81.3"/>
							<DAI name="phsC" sAddr="20.0.81.4"/>
							<DAI name="dU">
								<Val>跳闸位置停信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="75" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联弱馈停信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.55.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.55.2"/>
							<DAI name="t" sAddr="70.2.55.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.55.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.55.2"/>
							<DAI name="t" sAddr="75.2.55.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.55.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.55.2"/>
							<DAI name="t" sAddr="80.2.55.3"/>
						</DOI>
						<DOI name="Op" desc="纵联弱馈停信">
							<DAI name="general" sAddr="20.0.82.1"/>
							<DAI name="q" sAddr="20.0.82.7"/>
							<DAI name="t" sAddr="20.0.82.6"/>
							<DAI name="phsA" sAddr="20.0.82.2"/>
							<DAI name="phsB" sAddr="20.0.82.3"/>
							<DAI name="phsC" sAddr="20.0.82.4"/>
							<DAI name="dU">
								<Val>纵联弱馈停信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="76" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="数据来源通道一">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.56.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.56.2"/>
							<DAI name="t" sAddr="70.2.56.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.56.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.56.2"/>
							<DAI name="t" sAddr="75.2.56.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.56.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.56.2"/>
							<DAI name="t" sAddr="80.2.56.3"/>
						</DOI>
						<DOI name="Op" desc="数据来源通道一">
							<DAI name="general" sAddr="20.0.83.1"/>
							<DAI name="q" sAddr="20.0.83.7"/>
							<DAI name="t" sAddr="20.0.83.6"/>
							<DAI name="phsA" sAddr="20.0.83.2"/>
							<DAI name="phsB" sAddr="20.0.83.3"/>
							<DAI name="phsC" sAddr="20.0.83.4"/>
							<DAI name="dU">
								<Val>数据来源通道一</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="77" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="数据来源通道二">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.57.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.57.2"/>
							<DAI name="t" sAddr="70.2.57.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.57.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.57.2"/>
							<DAI name="t" sAddr="75.2.57.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.57.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.57.2"/>
							<DAI name="t" sAddr="80.2.57.3"/>
						</DOI>
						<DOI name="Op" desc="数据来源通道二">
							<DAI name="general" sAddr="20.0.84.1"/>
							<DAI name="q" sAddr="20.0.84.7"/>
							<DAI name="t" sAddr="20.0.84.6"/>
							<DAI name="phsA" sAddr="20.0.84.2"/>
							<DAI name="phsB" sAddr="20.0.84.3"/>
							<DAI name="phsC" sAddr="20.0.84.4"/>
							<DAI name="dU">
								<Val>数据来源通道二</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="80" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="三相差动电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.58.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.58.2"/>
							<DAI name="t" sAddr="70.2.58.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.58.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.58.2"/>
							<DAI name="t" sAddr="75.2.58.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.58.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.58.2"/>
							<DAI name="t" sAddr="80.2.58.3"/>
						</DOI>
						<DOI name="Op" desc="三相差动电流">
							<DAI name="general" sAddr="20.0.87.1"/>
							<DAI name="q" sAddr="20.0.87.7"/>
							<DAI name="t" sAddr="20.0.87.6"/>
							<DAI name="phsA" sAddr="20.0.87.2"/>
							<DAI name="phsB" sAddr="20.0.87.3"/>
							<DAI name="phsC" sAddr="20.0.87.4"/>
							<DAI name="dU">
								<Val>三相差动电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="81" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="三相制动电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.59.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.59.2"/>
							<DAI name="t" sAddr="70.2.59.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.59.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.59.2"/>
							<DAI name="t" sAddr="75.2.59.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.59.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.59.2"/>
							<DAI name="t" sAddr="80.2.59.3"/>
						</DOI>
						<DOI name="Op" desc="三相制动电流">
							<DAI name="general" sAddr="20.0.88.1"/>
							<DAI name="q" sAddr="20.0.88.7"/>
							<DAI name="t" sAddr="20.0.88.6"/>
							<DAI name="phsA" sAddr="20.0.88.2"/>
							<DAI name="phsB" sAddr="20.0.88.3"/>
							<DAI name="phsC" sAddr="20.0.88.4"/>
							<DAI name="dU">
								<Val>三相制动电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="82" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联阻抗发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.60.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.60.2"/>
							<DAI name="t" sAddr="70.2.60.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.60.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.60.2"/>
							<DAI name="t" sAddr="75.2.60.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.60.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.60.2"/>
							<DAI name="t" sAddr="80.2.60.3"/>
						</DOI>
						<DOI name="Op" desc="纵联阻抗发信">
							<DAI name="general" sAddr="20.0.89.1"/>
							<DAI name="q" sAddr="20.0.89.7"/>
							<DAI name="t" sAddr="20.0.89.6"/>
							<DAI name="phsA" sAddr="20.0.89.2"/>
							<DAI name="phsB" sAddr="20.0.89.3"/>
							<DAI name="phsC" sAddr="20.0.89.4"/>
							<DAI name="dU">
								<Val>纵联阻抗发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="83" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联零序发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.61.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.61.2"/>
							<DAI name="t" sAddr="70.2.61.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.61.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.61.2"/>
							<DAI name="t" sAddr="75.2.61.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.61.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.61.2"/>
							<DAI name="t" sAddr="80.2.61.3"/>
						</DOI>
						<DOI name="Op" desc="纵联零序发信">
							<DAI name="general" sAddr="20.0.90.1"/>
							<DAI name="q" sAddr="20.0.90.7"/>
							<DAI name="t" sAddr="20.0.90.6"/>
							<DAI name="phsA" sAddr="20.0.90.2"/>
							<DAI name="phsB" sAddr="20.0.90.3"/>
							<DAI name="phsC" sAddr="20.0.90.4"/>
							<DAI name="dU">
								<Val>纵联零序发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="84" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联突变量发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.62.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.62.2"/>
							<DAI name="t" sAddr="70.2.62.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.62.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.62.2"/>
							<DAI name="t" sAddr="75.2.62.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.62.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.62.2"/>
							<DAI name="t" sAddr="80.2.62.3"/>
						</DOI>
						<DOI name="Op" desc="纵联突变量发信">
							<DAI name="general" sAddr="20.0.91.1"/>
							<DAI name="q" sAddr="20.0.91.7"/>
							<DAI name="t" sAddr="20.0.91.6"/>
							<DAI name="phsA" sAddr="20.0.91.2"/>
							<DAI name="phsB" sAddr="20.0.91.3"/>
							<DAI name="phsC" sAddr="20.0.91.4"/>
							<DAI name="dU">
								<Val>纵联突变量发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="85" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="保护跳闸发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.63.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.63.2"/>
							<DAI name="t" sAddr="70.2.63.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.63.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.63.2"/>
							<DAI name="t" sAddr="75.2.63.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.63.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.63.2"/>
							<DAI name="t" sAddr="80.2.63.3"/>
						</DOI>
						<DOI name="Op" desc="保护跳闸发信">
							<DAI name="general" sAddr="20.0.92.1"/>
							<DAI name="q" sAddr="20.0.92.7"/>
							<DAI name="t" sAddr="20.0.92.6"/>
							<DAI name="phsA" sAddr="20.0.92.2"/>
							<DAI name="phsB" sAddr="20.0.92.3"/>
							<DAI name="phsC" sAddr="20.0.92.4"/>
							<DAI name="dU">
								<Val>保护跳闸发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="86" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="跳闸位置发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.64.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.64.2"/>
							<DAI name="t" sAddr="70.2.64.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.64.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.64.2"/>
							<DAI name="t" sAddr="75.2.64.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.64.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.64.2"/>
							<DAI name="t" sAddr="80.2.64.3"/>
						</DOI>
						<DOI name="Op" desc="跳闸位置发信">
							<DAI name="general" sAddr="20.0.93.1"/>
							<DAI name="q" sAddr="20.0.93.7"/>
							<DAI name="t" sAddr="20.0.93.6"/>
							<DAI name="phsA" sAddr="20.0.93.2"/>
							<DAI name="phsB" sAddr="20.0.93.3"/>
							<DAI name="phsC" sAddr="20.0.93.4"/>
							<DAI name="dU">
								<Val>跳闸位置发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="87" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联弱馈发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.65.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.65.2"/>
							<DAI name="t" sAddr="70.2.65.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.65.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.65.2"/>
							<DAI name="t" sAddr="75.2.65.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.65.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.65.2"/>
							<DAI name="t" sAddr="80.2.65.3"/>
						</DOI>
						<DOI name="Op" desc="纵联弱馈发信">
							<DAI name="general" sAddr="20.0.94.1"/>
							<DAI name="q" sAddr="20.0.94.7"/>
							<DAI name="t" sAddr="20.0.94.6"/>
							<DAI name="phsA" sAddr="20.0.94.2"/>
							<DAI name="phsB" sAddr="20.0.94.3"/>
							<DAI name="phsC" sAddr="20.0.94.4"/>
							<DAI name="dU">
								<Val>纵联弱馈发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="89" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="零序加速段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.66.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.66.2"/>
							<DAI name="t" sAddr="70.2.66.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.66.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.66.2"/>
							<DAI name="t" sAddr="75.2.66.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.66.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.66.2"/>
							<DAI name="t" sAddr="80.2.66.3"/>
						</DOI>
						<DOI name="Op" desc="零序加速段动作">
							<DAI name="general" sAddr="20.0.96.1"/>
							<DAI name="q" sAddr="20.0.96.7"/>
							<DAI name="t" sAddr="20.0.96.6"/>
							<DAI name="phsA" sAddr="20.0.96.2"/>
							<DAI name="phsB" sAddr="20.0.96.3"/>
							<DAI name="phsC" sAddr="20.0.96.4"/>
							<DAI name="dU">
								<Val>零序加速段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="90" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="联跳三跳">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.67.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.67.2"/>
							<DAI name="t" sAddr="70.2.67.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.67.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.67.2"/>
							<DAI name="t" sAddr="75.2.67.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.67.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.67.2"/>
							<DAI name="t" sAddr="80.2.67.3"/>
						</DOI>
						<DOI name="Op" desc="联跳三跳">
							<DAI name="general" sAddr="20.0.97.1"/>
							<DAI name="q" sAddr="20.0.97.7"/>
							<DAI name="t" sAddr="20.0.97.6"/>
							<DAI name="phsA" sAddr="20.0.97.2"/>
							<DAI name="phsB" sAddr="20.0.97.3"/>
							<DAI name="phsC" sAddr="20.0.97.4"/>
							<DAI name="dU">
								<Val>联跳三跳</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="91" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="远方跳闸开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.68.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.68.2"/>
							<DAI name="t" sAddr="70.2.68.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.68.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.68.2"/>
							<DAI name="t" sAddr="75.2.68.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.68.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.68.2"/>
							<DAI name="t" sAddr="80.2.68.3"/>
						</DOI>
						<DOI name="Op" desc="远方跳闸开入">
							<DAI name="general" sAddr="20.0.98.1"/>
							<DAI name="q" sAddr="20.0.98.7"/>
							<DAI name="t" sAddr="20.0.98.6"/>
							<DAI name="phsA" sAddr="20.0.98.2"/>
							<DAI name="phsB" sAddr="20.0.98.3"/>
							<DAI name="phsC" sAddr="20.0.98.4"/>
							<DAI name="dU">
								<Val>远方跳闸开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="92" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="远传命令1开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.69.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.69.2"/>
							<DAI name="t" sAddr="70.2.69.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.69.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.69.2"/>
							<DAI name="t" sAddr="75.2.69.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.69.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.69.2"/>
							<DAI name="t" sAddr="80.2.69.3"/>
						</DOI>
						<DOI name="Op" desc="远传命令1开入">
							<DAI name="general" sAddr="20.0.99.1"/>
							<DAI name="q" sAddr="20.0.99.7"/>
							<DAI name="t" sAddr="20.0.99.6"/>
							<DAI name="phsA" sAddr="20.0.99.2"/>
							<DAI name="phsB" sAddr="20.0.99.3"/>
							<DAI name="phsC" sAddr="20.0.99.4"/>
							<DAI name="dU">
								<Val>远传命令1开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="93" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="远传命令2开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.70.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.70.2"/>
							<DAI name="t" sAddr="70.2.70.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.70.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.70.2"/>
							<DAI name="t" sAddr="75.2.70.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.70.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.70.2"/>
							<DAI name="t" sAddr="80.2.70.3"/>
						</DOI>
						<DOI name="Op" desc="远传命令2开入">
							<DAI name="general" sAddr="20.0.100.1"/>
							<DAI name="q" sAddr="20.0.100.7"/>
							<DAI name="t" sAddr="20.0.100.6"/>
							<DAI name="phsA" sAddr="20.0.100.2"/>
							<DAI name="phsB" sAddr="20.0.100.3"/>
							<DAI name="phsC" sAddr="20.0.100.4"/>
							<DAI name="dU">
								<Val>远传命令2开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="94" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="对侧差动动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.71.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.71.2"/>
							<DAI name="t" sAddr="70.2.71.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.71.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.71.2"/>
							<DAI name="t" sAddr="75.2.71.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.71.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.71.2"/>
							<DAI name="t" sAddr="80.2.71.3"/>
						</DOI>
						<DOI name="Op" desc="对侧差动动作">
							<DAI name="general" sAddr="20.0.101.1"/>
							<DAI name="q" sAddr="20.0.101.7"/>
							<DAI name="t" sAddr="20.0.101.6"/>
							<DAI name="phsA" sAddr="20.0.101.2"/>
							<DAI name="phsB" sAddr="20.0.101.3"/>
							<DAI name="phsC" sAddr="20.0.101.4"/>
							<DAI name="dU">
								<Val>对侧差动动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="95" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="低气压闭锁重合闸">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.72.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.72.2"/>
							<DAI name="t" sAddr="70.2.72.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.72.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.72.2"/>
							<DAI name="t" sAddr="75.2.72.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.72.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.72.2"/>
							<DAI name="t" sAddr="80.2.72.3"/>
						</DOI>
						<DOI name="Op" desc="低气压闭锁重合闸">
							<DAI name="general" sAddr="20.0.102.1"/>
							<DAI name="q" sAddr="20.0.102.7"/>
							<DAI name="t" sAddr="20.0.102.6"/>
							<DAI name="phsA" sAddr="20.0.102.2"/>
							<DAI name="phsB" sAddr="20.0.102.3"/>
							<DAI name="phsC" sAddr="20.0.102.4"/>
							<DAI name="dU">
								<Val>低气压闭锁重合闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="96" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="闭锁重合闸开入">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.73.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.73.2"/>
							<DAI name="t" sAddr="70.2.73.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.73.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.73.2"/>
							<DAI name="t" sAddr="75.2.73.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.73.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.73.2"/>
							<DAI name="t" sAddr="80.2.73.3"/>
						</DOI>
						<DOI name="Op" desc="闭锁重合闸开入">
							<DAI name="general" sAddr="20.0.103.1"/>
							<DAI name="q" sAddr="20.0.103.7"/>
							<DAI name="t" sAddr="20.0.103.6"/>
							<DAI name="phsA" sAddr="20.0.103.2"/>
							<DAI name="phsB" sAddr="20.0.103.3"/>
							<DAI name="phsC" sAddr="20.0.103.4"/>
							<DAI name="dU">
								<Val>闭锁重合闸开入</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="97" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="三相不一致启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.74.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.74.2"/>
							<DAI name="t" sAddr="70.2.74.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.74.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.74.2"/>
							<DAI name="t" sAddr="75.2.74.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.74.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.74.2"/>
							<DAI name="t" sAddr="80.2.74.3"/>
						</DOI>
						<DOI name="Str" desc="三相不一致启动">
							<DAI name="general" sAddr="20.0.104.1"/>
							<DAI name="q" sAddr="20.0.104.7"/>
							<DAI name="t" sAddr="20.0.104.6"/>
							<DAI name="phsA" sAddr="20.0.104.2"/>
							<DAI name="phsB" sAddr="20.0.104.3"/>
							<DAI name="phsC" sAddr="20.0.104.4"/>
							<DAI name="dU">
								<Val>三相不一致启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="98" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="三相不一致动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.75.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.75.2"/>
							<DAI name="t" sAddr="70.2.75.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.75.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.75.2"/>
							<DAI name="t" sAddr="75.2.75.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.75.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.75.2"/>
							<DAI name="t" sAddr="80.2.75.3"/>
						</DOI>
						<DOI name="Op" desc="三相不一致动作">
							<DAI name="general" sAddr="20.0.105.1"/>
							<DAI name="q" sAddr="20.0.105.7"/>
							<DAI name="t" sAddr="20.0.105.6"/>
							<DAI name="phsA" sAddr="20.0.105.2"/>
							<DAI name="phsB" sAddr="20.0.105.3"/>
							<DAI name="phsC" sAddr="20.0.105.4"/>
							<DAI name="dU">
								<Val>三相不一致动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="99" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="故障跳三相">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.76.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.76.2"/>
							<DAI name="t" sAddr="70.2.76.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.76.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.76.2"/>
							<DAI name="t" sAddr="75.2.76.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.76.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.76.2"/>
							<DAI name="t" sAddr="80.2.76.3"/>
						</DOI>
						<DOI name="Op" desc="故障跳三相">
							<DAI name="general" sAddr="20.0.106.1"/>
							<DAI name="q" sAddr="20.0.106.7"/>
							<DAI name="t" sAddr="20.0.106.6"/>
							<DAI name="phsA" sAddr="20.0.106.2"/>
							<DAI name="phsB" sAddr="20.0.106.3"/>
							<DAI name="phsC" sAddr="20.0.106.4"/>
							<DAI name="dU">
								<Val>故障跳三相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="100" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="故障跳A相">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.77.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.77.2"/>
							<DAI name="t" sAddr="70.2.77.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.77.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.77.2"/>
							<DAI name="t" sAddr="75.2.77.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.77.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.77.2"/>
							<DAI name="t" sAddr="80.2.77.3"/>
						</DOI>
						<DOI name="Op" desc="故障跳A相">
							<DAI name="general" sAddr="20.0.107.1"/>
							<DAI name="q" sAddr="20.0.107.7"/>
							<DAI name="t" sAddr="20.0.107.6"/>
							<DAI name="phsA" sAddr="20.0.107.2"/>
							<DAI name="phsB" sAddr="20.0.107.3"/>
							<DAI name="phsC" sAddr="20.0.107.4"/>
							<DAI name="dU">
								<Val>故障跳A相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="101" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="故障跳B相">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.78.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.78.2"/>
							<DAI name="t" sAddr="70.2.78.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.78.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.78.2"/>
							<DAI name="t" sAddr="75.2.78.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.78.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.78.2"/>
							<DAI name="t" sAddr="80.2.78.3"/>
						</DOI>
						<DOI name="Op" desc="故障跳B相">
							<DAI name="general" sAddr="20.0.108.1"/>
							<DAI name="q" sAddr="20.0.108.7"/>
							<DAI name="t" sAddr="20.0.108.6"/>
							<DAI name="phsA" sAddr="20.0.108.2"/>
							<DAI name="phsB" sAddr="20.0.108.3"/>
							<DAI name="phsC" sAddr="20.0.108.4"/>
							<DAI name="dU">
								<Val>故障跳B相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="102" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="故障跳C相">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.79.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.79.2"/>
							<DAI name="t" sAddr="70.2.79.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.79.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.79.2"/>
							<DAI name="t" sAddr="75.2.79.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.79.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.79.2"/>
							<DAI name="t" sAddr="80.2.79.3"/>
						</DOI>
						<DOI name="Op" desc="故障跳C相">
							<DAI name="general" sAddr="20.0.109.1"/>
							<DAI name="q" sAddr="20.0.109.7"/>
							<DAI name="t" sAddr="20.0.109.6"/>
							<DAI name="phsA" sAddr="20.0.109.2"/>
							<DAI name="phsB" sAddr="20.0.109.3"/>
							<DAI name="phsC" sAddr="20.0.109.4"/>
							<DAI name="dU">
								<Val>故障跳C相</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="103" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="重合闸未重合">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.80.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.80.2"/>
							<DAI name="t" sAddr="70.2.80.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.80.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.80.2"/>
							<DAI name="t" sAddr="75.2.80.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.80.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.80.2"/>
							<DAI name="t" sAddr="80.2.80.3"/>
						</DOI>
						<DOI name="Op" desc="重合闸未重合">
							<DAI name="general" sAddr="20.0.110.1"/>
							<DAI name="q" sAddr="20.0.110.7"/>
							<DAI name="t" sAddr="20.0.110.6"/>
							<DAI name="phsA" sAddr="20.0.110.2"/>
							<DAI name="phsB" sAddr="20.0.110.3"/>
							<DAI name="phsC" sAddr="20.0.110.4"/>
							<DAI name="dU">
								<Val>重合闸未重合</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="104" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="重合不成功">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.81.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.81.2"/>
							<DAI name="t" sAddr="70.2.81.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.81.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.81.2"/>
							<DAI name="t" sAddr="75.2.81.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.81.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.81.2"/>
							<DAI name="t" sAddr="80.2.81.3"/>
						</DOI>
						<DOI name="Op" desc="重合不成功">
							<DAI name="general" sAddr="20.0.111.1"/>
							<DAI name="q" sAddr="20.0.111.7"/>
							<DAI name="t" sAddr="20.0.111.6"/>
							<DAI name="phsA" sAddr="20.0.111.2"/>
							<DAI name="phsB" sAddr="20.0.111.3"/>
							<DAI name="phsC" sAddr="20.0.111.4"/>
							<DAI name="dU">
								<Val>重合不成功</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="105" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="重合成功">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.82.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.82.2"/>
							<DAI name="t" sAddr="70.2.82.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.82.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.82.2"/>
							<DAI name="t" sAddr="75.2.82.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.82.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.82.2"/>
							<DAI name="t" sAddr="80.2.82.3"/>
						</DOI>
						<DOI name="Op" desc="重合成功">
							<DAI name="general" sAddr="20.0.112.1"/>
							<DAI name="q" sAddr="20.0.112.7"/>
							<DAI name="t" sAddr="20.0.112.6"/>
							<DAI name="phsA" sAddr="20.0.112.2"/>
							<DAI name="phsB" sAddr="20.0.112.3"/>
							<DAI name="phsC" sAddr="20.0.112.4"/>
							<DAI name="dU">
								<Val>重合成功</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="106" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="PT断线零序动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.83.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.83.2"/>
							<DAI name="t" sAddr="70.2.83.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.83.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.83.2"/>
							<DAI name="t" sAddr="75.2.83.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.83.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.83.2"/>
							<DAI name="t" sAddr="80.2.83.3"/>
						</DOI>
						<DOI name="Op" desc="PT断线零序动作">
							<DAI name="general" sAddr="20.0.119.1"/>
							<DAI name="q" sAddr="20.0.119.7"/>
							<DAI name="t" sAddr="20.0.119.6"/>
							<DAI name="phsA" sAddr="20.0.119.2"/>
							<DAI name="phsB" sAddr="20.0.119.3"/>
							<DAI name="phsC" sAddr="20.0.119.4"/>
							<DAI name="dU">
								<Val>PT断线零序动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="107" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="PT断线相过流动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.84.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.84.2"/>
							<DAI name="t" sAddr="70.2.84.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.84.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.84.2"/>
							<DAI name="t" sAddr="75.2.84.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.84.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.84.2"/>
							<DAI name="t" sAddr="80.2.84.3"/>
						</DOI>
						<DOI name="Op" desc="PT断线相过流动作">
							<DAI name="general" sAddr="20.0.120.1"/>
							<DAI name="q" sAddr="20.0.120.7"/>
							<DAI name="t" sAddr="20.0.120.6"/>
							<DAI name="phsA" sAddr="20.0.120.2"/>
							<DAI name="phsB" sAddr="20.0.120.3"/>
							<DAI name="phsC" sAddr="20.0.120.4"/>
							<DAI name="dU">
								<Val>PT断线相过流动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="108" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联保护发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.85.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.85.2"/>
							<DAI name="t" sAddr="70.2.85.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.85.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.85.2"/>
							<DAI name="t" sAddr="75.2.85.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.85.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.85.2"/>
							<DAI name="t" sAddr="80.2.85.3"/>
						</DOI>
						<DOI name="Op" desc="纵联保护发信">
							<DAI name="general" sAddr="20.0.121.1"/>
							<DAI name="q" sAddr="20.0.121.7"/>
							<DAI name="t" sAddr="20.0.121.6"/>
							<DAI name="phsA" sAddr="20.0.121.2"/>
							<DAI name="phsB" sAddr="20.0.121.3"/>
							<DAI name="phsC" sAddr="20.0.121.4"/>
							<DAI name="dU">
								<Val>纵联保护发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="109" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联保护三跳">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.86.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.86.2"/>
							<DAI name="t" sAddr="70.2.86.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.86.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.86.2"/>
							<DAI name="t" sAddr="75.2.86.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.86.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.86.2"/>
							<DAI name="t" sAddr="80.2.86.3"/>
						</DOI>
						<DOI name="Op" desc="纵联保护三跳">
							<DAI name="general" sAddr="20.0.122.1"/>
							<DAI name="q" sAddr="20.0.122.7"/>
							<DAI name="t" sAddr="20.0.122.6"/>
							<DAI name="phsA" sAddr="20.0.122.2"/>
							<DAI name="phsB" sAddr="20.0.122.3"/>
							<DAI name="phsC" sAddr="20.0.122.4"/>
							<DAI name="dU">
								<Val>纵联保护三跳</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="112" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="选相无效三跳">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.87.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.87.2"/>
							<DAI name="t" sAddr="70.2.87.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.87.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.87.2"/>
							<DAI name="t" sAddr="75.2.87.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.87.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.87.2"/>
							<DAI name="t" sAddr="80.2.87.3"/>
						</DOI>
						<DOI name="Op" desc="选相无效三跳">
							<DAI name="general" sAddr="20.0.125.1"/>
							<DAI name="q" sAddr="20.0.125.7"/>
							<DAI name="t" sAddr="20.0.125.6"/>
							<DAI name="phsA" sAddr="20.0.125.2"/>
							<DAI name="phsB" sAddr="20.0.125.3"/>
							<DAI name="phsC" sAddr="20.0.125.4"/>
							<DAI name="dU">
								<Val>选相无效三跳</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="113" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="故障相电压">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.88.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.88.2"/>
							<DAI name="t" sAddr="70.2.88.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.88.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.88.2"/>
							<DAI name="t" sAddr="75.2.88.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.88.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.88.2"/>
							<DAI name="t" sAddr="80.2.88.3"/>
						</DOI>
						<DOI name="Op" desc="故障相电压">
							<DAI name="general" sAddr="20.0.126.1"/>
							<DAI name="q" sAddr="20.0.126.7"/>
							<DAI name="t" sAddr="20.0.126.6"/>
							<DAI name="phsA" sAddr="20.0.126.2"/>
							<DAI name="phsB" sAddr="20.0.126.3"/>
							<DAI name="phsC" sAddr="20.0.126.4"/>
							<DAI name="dU">
								<Val>故障相电压</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="114" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="故障相电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.89.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.89.2"/>
							<DAI name="t" sAddr="70.2.89.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.89.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.89.2"/>
							<DAI name="t" sAddr="75.2.89.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.89.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.89.2"/>
							<DAI name="t" sAddr="80.2.89.3"/>
						</DOI>
						<DOI name="Op" desc="故障相电流">
							<DAI name="general" sAddr="20.0.127.1"/>
							<DAI name="q" sAddr="20.0.127.7"/>
							<DAI name="t" sAddr="20.0.127.6"/>
							<DAI name="phsA" sAddr="20.0.127.2"/>
							<DAI name="phsB" sAddr="20.0.127.3"/>
							<DAI name="phsC" sAddr="20.0.127.4"/>
							<DAI name="dU">
								<Val>故障相电流</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="115" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="其他保护发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.90.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.90.2"/>
							<DAI name="t" sAddr="70.2.90.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.90.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.90.2"/>
							<DAI name="t" sAddr="75.2.90.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.90.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.90.2"/>
							<DAI name="t" sAddr="80.2.90.3"/>
						</DOI>
						<DOI name="Op" desc="其他保护发信">
							<DAI name="general" sAddr="20.0.128.1"/>
							<DAI name="q" sAddr="20.0.128.7"/>
							<DAI name="t" sAddr="20.0.128.6"/>
							<DAI name="phsA" sAddr="20.0.128.2"/>
							<DAI name="phsB" sAddr="20.0.128.3"/>
							<DAI name="phsC" sAddr="20.0.128.4"/>
							<DAI name="dU">
								<Val>其他保护发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="116" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="其他保护停信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.91.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.91.2"/>
							<DAI name="t" sAddr="70.2.91.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.91.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.91.2"/>
							<DAI name="t" sAddr="75.2.91.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.91.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.91.2"/>
							<DAI name="t" sAddr="80.2.91.3"/>
						</DOI>
						<DOI name="Op" desc="其他保护停信">
							<DAI name="general" sAddr="20.0.129.1"/>
							<DAI name="q" sAddr="20.0.129.7"/>
							<DAI name="t" sAddr="20.0.129.6"/>
							<DAI name="phsA" sAddr="20.0.129.2"/>
							<DAI name="phsB" sAddr="20.0.129.3"/>
							<DAI name="phsC" sAddr="20.0.129.4"/>
							<DAI name="dU">
								<Val>其他保护停信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="117" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="跟从对侧跳闸">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.92.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.92.2"/>
							<DAI name="t" sAddr="70.2.92.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.92.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.92.2"/>
							<DAI name="t" sAddr="75.2.92.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.92.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.92.2"/>
							<DAI name="t" sAddr="80.2.92.3"/>
						</DOI>
						<DOI name="Op" desc="跟从对侧跳闸">
							<DAI name="general" sAddr="20.0.130.1"/>
							<DAI name="q" sAddr="20.0.130.7"/>
							<DAI name="t" sAddr="20.0.130.6"/>
							<DAI name="phsA" sAddr="20.0.130.2"/>
							<DAI name="phsB" sAddr="20.0.130.3"/>
							<DAI name="phsC" sAddr="20.0.130.4"/>
							<DAI name="dU">
								<Val>跟从对侧跳闸</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="118" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="纵联零序环回发信">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.93.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.93.2"/>
							<DAI name="t" sAddr="70.2.93.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.93.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.93.2"/>
							<DAI name="t" sAddr="75.2.93.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.93.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.93.2"/>
							<DAI name="t" sAddr="80.2.93.3"/>
						</DOI>
						<DOI name="Op" desc="纵联零序环回发信">
							<DAI name="general" sAddr="20.0.131.1"/>
							<DAI name="q" sAddr="20.0.131.7"/>
							<DAI name="t" sAddr="20.0.131.6"/>
							<DAI name="phsA" sAddr="20.0.131.2"/>
							<DAI name="phsB" sAddr="20.0.131.3"/>
							<DAI name="phsC" sAddr="20.0.131.4"/>
							<DAI name="dU">
								<Val>纵联零序环回发信</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="143" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="过流辅助启动">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.94.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.94.2"/>
							<DAI name="t" sAddr="70.2.94.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.94.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.94.2"/>
							<DAI name="t" sAddr="75.2.94.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.94.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.94.2"/>
							<DAI name="t" sAddr="80.2.94.3"/>
						</DOI>
						<DOI name="Str" desc="过流辅助启动">
							<DAI name="general" sAddr="20.0.156.1"/>
							<DAI name="q" sAddr="20.0.156.7"/>
							<DAI name="t" sAddr="20.0.156.6"/>
							<DAI name="phsA" sAddr="20.0.156.2"/>
							<DAI name="phsB" sAddr="20.0.156.3"/>
							<DAI name="phsC" sAddr="20.0.156.4"/>
							<DAI name="dU">
								<Val>过流辅助启动</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="144" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="过流Ⅰ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.95.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.95.2"/>
							<DAI name="t" sAddr="70.2.95.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.95.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.95.2"/>
							<DAI name="t" sAddr="75.2.95.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.95.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.95.2"/>
							<DAI name="t" sAddr="80.2.95.3"/>
						</DOI>
						<DOI name="Op" desc="过流Ⅰ段动作">
							<DAI name="general" sAddr="20.0.157.1"/>
							<DAI name="q" sAddr="20.0.157.7"/>
							<DAI name="t" sAddr="20.0.157.6"/>
							<DAI name="phsA" sAddr="20.0.157.2"/>
							<DAI name="phsB" sAddr="20.0.157.3"/>
							<DAI name="phsC" sAddr="20.0.157.4"/>
							<DAI name="dU">
								<Val>过流Ⅰ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="145" prefix="" lnClass="PDIF" lnType="SF/CSC103BDN/PROT_PDIF_1" desc="过流Ⅱ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.96.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.96.2"/>
							<DAI name="t" sAddr="70.2.96.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.96.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.96.2"/>
							<DAI name="t" sAddr="75.2.96.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.96.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.96.2"/>
							<DAI name="t" sAddr="80.2.96.3"/>
						</DOI>
						<DOI name="Op" desc="过流Ⅱ段动作">
							<DAI name="general" sAddr="20.0.158.1"/>
							<DAI name="q" sAddr="20.0.158.7"/>
							<DAI name="t" sAddr="20.0.158.6"/>
							<DAI name="phsA" sAddr="20.0.158.2"/>
							<DAI name="phsB" sAddr="20.0.158.3"/>
							<DAI name="phsC" sAddr="20.0.158.4"/>
							<DAI name="dU">
								<Val>过流Ⅱ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="距离Ⅱ段加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.97.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.97.2"/>
							<DAI name="t" sAddr="70.2.97.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.97.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.97.2"/>
							<DAI name="t" sAddr="75.2.97.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.97.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.97.2"/>
							<DAI name="t" sAddr="80.2.97.3"/>
						</DOI>
						<DOI name="Op" desc="距离Ⅱ段加速动作">
							<DAI name="general" sAddr="20.0.8.1"/>
							<DAI name="q" sAddr="20.0.8.7"/>
							<DAI name="t" sAddr="20.0.8.6"/>
							<DAI name="phsA" sAddr="20.0.8.2"/>
							<DAI name="phsB" sAddr="20.0.8.3"/>
							<DAI name="phsC" sAddr="20.0.8.4"/>
							<DAI name="dU">
								<Val>距离Ⅱ段加速动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="2" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="距离Ⅲ段加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.98.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.98.2"/>
							<DAI name="t" sAddr="70.2.98.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.98.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.98.2"/>
							<DAI name="t" sAddr="75.2.98.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.98.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.98.2"/>
							<DAI name="t" sAddr="80.2.98.3"/>
						</DOI>
						<DOI name="Op" desc="距离Ⅲ段加速动作">
							<DAI name="general" sAddr="20.0.9.1"/>
							<DAI name="q" sAddr="20.0.9.7"/>
							<DAI name="t" sAddr="20.0.9.6"/>
							<DAI name="phsA" sAddr="20.0.9.2"/>
							<DAI name="phsB" sAddr="20.0.9.3"/>
							<DAI name="phsC" sAddr="20.0.9.4"/>
							<DAI name="dU">
								<Val>距离Ⅲ段加速动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="3" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="距离手合加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.99.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.99.2"/>
							<DAI name="t" sAddr="70.2.99.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.99.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.99.2"/>
							<DAI name="t" sAddr="75.2.99.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.99.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.99.2"/>
							<DAI name="t" sAddr="80.2.99.3"/>
						</DOI>
						<DOI name="Op" desc="距离手合加速动作">
							<DAI name="general" sAddr="20.0.10.1"/>
							<DAI name="q" sAddr="20.0.10.7"/>
							<DAI name="t" sAddr="20.0.10.6"/>
							<DAI name="phsA" sAddr="20.0.10.2"/>
							<DAI name="phsB" sAddr="20.0.10.3"/>
							<DAI name="phsC" sAddr="20.0.10.4"/>
							<DAI name="dU">
								<Val>距离手合加速动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="4" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="距离相近加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.100.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.100.2"/>
							<DAI name="t" sAddr="70.2.100.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.100.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.100.2"/>
							<DAI name="t" sAddr="75.2.100.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.100.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.100.2"/>
							<DAI name="t" sAddr="80.2.100.3"/>
						</DOI>
						<DOI name="Op" desc="距离相近加速动作">
							<DAI name="general" sAddr="20.0.11.1"/>
							<DAI name="q" sAddr="20.0.11.7"/>
							<DAI name="t" sAddr="20.0.11.6"/>
							<DAI name="phsA" sAddr="20.0.11.2"/>
							<DAI name="phsB" sAddr="20.0.11.3"/>
							<DAI name="phsC" sAddr="20.0.11.4"/>
							<DAI name="dU">
								<Val>距离相近加速动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="5" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="距离Ⅰ段发展动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.101.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.101.2"/>
							<DAI name="t" sAddr="70.2.101.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.101.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.101.2"/>
							<DAI name="t" sAddr="75.2.101.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.101.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.101.2"/>
							<DAI name="t" sAddr="80.2.101.3"/>
						</DOI>
						<DOI name="Op" desc="距离Ⅰ段发展动作">
							<DAI name="general" sAddr="20.0.14.1"/>
							<DAI name="q" sAddr="20.0.14.7"/>
							<DAI name="t" sAddr="20.0.14.6"/>
							<DAI name="phsA" sAddr="20.0.14.2"/>
							<DAI name="phsB" sAddr="20.0.14.3"/>
							<DAI name="phsC" sAddr="20.0.14.4"/>
							<DAI name="dU">
								<Val>距离Ⅰ段发展动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="6" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="距离Ⅱ段发展动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.102.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.102.2"/>
							<DAI name="t" sAddr="70.2.102.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.102.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.102.2"/>
							<DAI name="t" sAddr="75.2.102.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.102.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.102.2"/>
							<DAI name="t" sAddr="80.2.102.3"/>
						</DOI>
						<DOI name="Op" desc="距离Ⅱ段发展动作">
							<DAI name="general" sAddr="20.0.15.1"/>
							<DAI name="q" sAddr="20.0.15.7"/>
							<DAI name="t" sAddr="20.0.15.6"/>
							<DAI name="phsA" sAddr="20.0.15.2"/>
							<DAI name="phsB" sAddr="20.0.15.3"/>
							<DAI name="phsC" sAddr="20.0.15.4"/>
							<DAI name="dU">
								<Val>距离Ⅱ段发展动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="7" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="距离加速动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.103.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.103.2"/>
							<DAI name="t" sAddr="70.2.103.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.103.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.103.2"/>
							<DAI name="t" sAddr="75.2.103.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.103.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.103.2"/>
							<DAI name="t" sAddr="80.2.103.3"/>
						</DOI>
						<DOI name="Op" desc="距离加速动作">
							<DAI name="general" sAddr="20.0.39.1"/>
							<DAI name="q" sAddr="20.0.39.7"/>
							<DAI name="t" sAddr="20.0.39.6"/>
							<DAI name="phsA" sAddr="20.0.39.2"/>
							<DAI name="phsB" sAddr="20.0.39.3"/>
							<DAI name="phsC" sAddr="20.0.39.4"/>
							<DAI name="dU">
								<Val>距离加速动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="8" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="接地距离Ⅰ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.104.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.104.2"/>
							<DAI name="t" sAddr="70.2.104.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.104.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.104.2"/>
							<DAI name="t" sAddr="75.2.104.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.104.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.104.2"/>
							<DAI name="t" sAddr="80.2.104.3"/>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅰ段动作">
							<DAI name="general" sAddr="20.0.113.1"/>
							<DAI name="q" sAddr="20.0.113.7"/>
							<DAI name="t" sAddr="20.0.113.6"/>
							<DAI name="phsA" sAddr="20.0.113.2"/>
							<DAI name="phsB" sAddr="20.0.113.3"/>
							<DAI name="phsC" sAddr="20.0.113.4"/>
							<DAI name="dU">
								<Val>接地距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="9" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="接地距离Ⅱ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.105.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.105.2"/>
							<DAI name="t" sAddr="70.2.105.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.105.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.105.2"/>
							<DAI name="t" sAddr="75.2.105.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.105.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.105.2"/>
							<DAI name="t" sAddr="80.2.105.3"/>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅱ段动作">
							<DAI name="general" sAddr="20.0.114.1"/>
							<DAI name="q" sAddr="20.0.114.7"/>
							<DAI name="t" sAddr="20.0.114.6"/>
							<DAI name="phsA" sAddr="20.0.114.2"/>
							<DAI name="phsB" sAddr="20.0.114.3"/>
							<DAI name="phsC" sAddr="20.0.114.4"/>
							<DAI name="dU">
								<Val>接地距离Ⅱ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="10" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="接地距离Ⅲ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.106.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.106.2"/>
							<DAI name="t" sAddr="70.2.106.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.106.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.106.2"/>
							<DAI name="t" sAddr="75.2.106.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.106.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.106.2"/>
							<DAI name="t" sAddr="80.2.106.3"/>
						</DOI>
						<DOI name="Op" desc="接地距离Ⅲ段动作">
							<DAI name="general" sAddr="20.0.115.1"/>
							<DAI name="q" sAddr="20.0.115.7"/>
							<DAI name="t" sAddr="20.0.115.6"/>
							<DAI name="phsA" sAddr="20.0.115.2"/>
							<DAI name="phsB" sAddr="20.0.115.3"/>
							<DAI name="phsC" sAddr="20.0.115.4"/>
							<DAI name="dU">
								<Val>接地距离Ⅲ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="11" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="相间距离Ⅰ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.107.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.107.2"/>
							<DAI name="t" sAddr="70.2.107.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.107.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.107.2"/>
							<DAI name="t" sAddr="75.2.107.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.107.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.107.2"/>
							<DAI name="t" sAddr="80.2.107.3"/>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅰ段动作">
							<DAI name="general" sAddr="20.0.116.1"/>
							<DAI name="q" sAddr="20.0.116.7"/>
							<DAI name="t" sAddr="20.0.116.6"/>
							<DAI name="phsA" sAddr="20.0.116.2"/>
							<DAI name="phsB" sAddr="20.0.116.3"/>
							<DAI name="phsC" sAddr="20.0.116.4"/>
							<DAI name="dU">
								<Val>相间距离Ⅰ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="12" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="相间距离Ⅱ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.108.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.108.2"/>
							<DAI name="t" sAddr="70.2.108.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.108.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.108.2"/>
							<DAI name="t" sAddr="75.2.108.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.108.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.108.2"/>
							<DAI name="t" sAddr="80.2.108.3"/>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅱ段动作">
							<DAI name="general" sAddr="20.0.117.1"/>
							<DAI name="q" sAddr="20.0.117.7"/>
							<DAI name="t" sAddr="20.0.117.6"/>
							<DAI name="phsA" sAddr="20.0.117.2"/>
							<DAI name="phsB" sAddr="20.0.117.3"/>
							<DAI name="phsC" sAddr="20.0.117.4"/>
							<DAI name="dU">
								<Val>相间距离Ⅱ段动作</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="13" prefix="" lnClass="PDIS" lnType="SF/CSC103BDN/PROT_PDIS_1" desc="相间距离Ⅲ段动作">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.2.109.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.2.109.2"/>
							<DAI name="t" sAddr="70.2.109.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.2.109.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.2.109.2"/>
							<DAI name="t" sAddr="75.2.109.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.2.109.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.2.109.2"/>
							<DAI name="t" sAddr="80.2.109.3"/>
						</DOI>
						<DOI name="Op" desc="相间距离Ⅲ段动作">
							<DAI name="general" sAddr="20.0.118.1"/>
							<DAI name="q" sAddr="20.0.118.7"/>
							<DAI name="t" sAddr="20.0.118.6"/>
							<DAI name="phsA" sAddr="20.0.118.2"/>
							<DAI name="phsB" sAddr="20.0.118.3"/>
							<DAI name="phsC" sAddr="20.0.118.4"/>
							<DAI name="dU">
								<Val>相间距离Ⅲ段动作</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="MEAS" desc="测量量">
					<LN0 inst="" desc="General" lnClass="LLN0" lnType="SF/CSC103BDN/MEAS_LLN0">
						<DataSet name="dsRelayAin" desc="Analog">
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.phsA" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.phsB" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.phsC" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MMXU" doName="A.neut" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MMXU" doName="PhV.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MMXU" doName="PhV.phsA" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MMXU" doName="PhV.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MMXU" doName="PhV.phsB" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MMXU" doName="PhV.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MMXU" doName="PhV.phsC" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MMXU" doName="PhV.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MMXU" doName="PhV.neut" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="3" lnClass="MMXU" doName="PhV.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="3" lnClass="MMXU" doName="PhV.neut" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="4" lnClass="MMXU" doName="A.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="4" lnClass="MMXU" doName="A.phsA" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="4" lnClass="MMXU" doName="A.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="4" lnClass="MMXU" doName="A.phsB" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="4" lnClass="MMXU" doName="A.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="4" lnClass="MMXU" doName="A.phsC" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="4" lnClass="MMXU" doName="A.neut" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="4" lnClass="MMXU" doName="A.neut" daName="cVal.ang.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="5" lnClass="MMXU" doName="TotW" daName="mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="5" lnClass="MMXU" doName="TotVAr" daName="mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MDIF" doName="OpARem.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MDIF" doName="OpARem.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="MDIF" doName="OpARem.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MDIF" doName="OpARem.phsA" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MDIF" doName="OpARem.phsB" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="2" lnClass="MDIF" doName="OpARem.phsC" daName="cVal.mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnInst="1" lnClass="SIML" doName="Tmp" daName="mag.f" fc="MX"/>
							<FCDA ldInst="MEAS" prefix="" lnClass="LLN0" doName="ActSGST" daName="instMag.i" fc="MX"/>
						</DataSet>
						<ReportControl name="urcbRelayAin" datSet="dsRelayAin" rptID="MEAS/LLN0$RP$urcbRelayAin" confRev="0" buffered="false" intgPd="180000">
							<TrgOps dchg="false" qchg="false" dupd="false" period="true"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false"/>
							<RptEnabled max="10"/>
						</ReportControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.1.2"/>
							<DAI name="t" sAddr="70.3.1.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.1.2"/>
							<DAI name="t" sAddr="75.3.1.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.1.2"/>
							<DAI name="t" sAddr="80.3.1.3"/>
						</DOI>
						<DOI name="ActSGST" desc="当前定值区号">
							<SDI name="instMag">
								<DAI name="i" sAddr="160.29.1.0"/>
							</SDI>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>当前定值区号</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN inst="1" prefix="" desc="device" lnClass="LPHD" lnType="SF/CSC103BDN/MEAS_LPHD">
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal" sAddr="80.3.2.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.2.2"/>
							<DAI name="t" sAddr="80.3.2.3"/>
						</DOI>
					</LN>
					<LN inst="1" prefix="" lnClass="MMXU" lnType="SF/CSC103BDN/MEAS_MMXU_1" desc="电流通道">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.3.2"/>
							<DAI name="t" sAddr="70.3.3.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.3.2"/>
							<DAI name="t" sAddr="75.3.3.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.3.2"/>
							<DAI name="t" sAddr="80.3.3.3"/>
						</DOI>
						<DOI name="A">
							<SDI name="phsA" desc="Ia">
								<SDI name="cVal">
									<SDI name="mag" desc="Ia幅值">
										<DAI name="f" sAddr="15.0.1.0"/>
									</SDI>
									<SDI name="ang" desc="Ia角度">
										<DAI name="f" sAddr="15.0.1.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.1.3"/>
								<DAI name="t" sAddr="15.0.1.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ia</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ib">
								<SDI name="cVal">
									<SDI name="mag" desc="Ib幅值">
										<DAI name="f" sAddr="15.0.2.0"/>
									</SDI>
									<SDI name="ang" desc="Ib角度">
										<DAI name="f" sAddr="15.0.2.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.2.3"/>
								<DAI name="t" sAddr="15.0.2.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ib</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Ic">
								<SDI name="cVal">
									<SDI name="mag" desc="Ic幅值">
										<DAI name="f" sAddr="15.0.3.0"/>
									</SDI>
									<SDI name="ang" desc="Ic角度">
										<DAI name="f" sAddr="15.0.3.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.3.3"/>
								<DAI name="t" sAddr="15.0.3.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ic</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I0">
								<SDI name="cVal">
									<SDI name="mag" desc="3I0幅值">
										<DAI name="f" sAddr="15.0.4.0"/>
									</SDI>
									<SDI name="ang" desc="3I0角度">
										<DAI name="f" sAddr="15.0.4.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.4.3"/>
								<DAI name="t" sAddr="15.0.4.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>3I0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN inst="2" prefix="" lnClass="MMXU" lnType="SF/CSC103BDN/MEAS_MMXU_2" desc="电压通道">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.4.2"/>
							<DAI name="t" sAddr="70.3.4.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.4.2"/>
							<DAI name="t" sAddr="75.3.4.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.4.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.4.2"/>
							<DAI name="t" sAddr="80.3.4.3"/>
						</DOI>
						<DOI name="PhV">
							<SDI name="phsA" desc="Ua">
								<SDI name="cVal">
									<SDI name="mag" desc="Ua幅值">
										<DAI name="f" sAddr="15.0.5.0"/>
									</SDI>
									<SDI name="ang" desc="Ua角度">
										<DAI name="f" sAddr="15.0.5.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.5.3"/>
								<DAI name="t" sAddr="15.0.5.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ua</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Ub">
								<SDI name="cVal">
									<SDI name="mag" desc="Ub幅值">
										<DAI name="f" sAddr="15.0.6.0"/>
									</SDI>
									<SDI name="ang" desc="Ub角度">
										<DAI name="f" sAddr="15.0.6.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.6.3"/>
								<DAI name="t" sAddr="15.0.6.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ub</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Uc">
								<SDI name="cVal">
									<SDI name="mag" desc="Uc幅值">
										<DAI name="f" sAddr="15.0.7.0"/>
									</SDI>
									<SDI name="ang" desc="Uc角度">
										<DAI name="f" sAddr="15.0.7.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.7.3"/>
								<DAI name="t" sAddr="15.0.7.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Uc</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3U0">
								<SDI name="cVal">
									<SDI name="mag" desc="3U0幅值">
										<DAI name="f" sAddr="15.0.8.0"/>
									</SDI>
									<SDI name="ang" desc="3U0角度">
										<DAI name="f" sAddr="15.0.8.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.8.3"/>
								<DAI name="t" sAddr="15.0.8.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>3U0</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN inst="3" prefix="" lnClass="MMXU" lnType="SF/CSC103BDN/MEAS_MMXU_3" desc="UX">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.5.2"/>
							<DAI name="t" sAddr="70.3.5.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.5.2"/>
							<DAI name="t" sAddr="75.3.5.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.5.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.5.2"/>
							<DAI name="t" sAddr="80.3.5.3"/>
						</DOI>
						<DOI name="PhV">
							<SDI name="neut" desc="Ux">
								<SDI name="cVal">
									<SDI name="mag" desc="Ux幅值">
										<DAI name="f" sAddr="15.0.9.0"/>
									</SDI>
									<SDI name="ang" desc="Ux角度">
										<DAI name="f" sAddr="15.0.9.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.9.3"/>
								<DAI name="t" sAddr="15.0.9.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>29</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>Ux</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN inst="4" prefix="" lnClass="MMXU" lnType="SF/CSC103BDN/MEAS_MMXU_1" desc="冗余通道">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.6.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.6.2"/>
							<DAI name="t" sAddr="70.3.6.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.6.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.6.2"/>
							<DAI name="t" sAddr="75.3.6.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.6.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.6.2"/>
							<DAI name="t" sAddr="80.3.6.3"/>
						</DOI>
						<DOI name="A">
							<SDI name="phsA" desc="IaR">
								<SDI name="cVal">
									<SDI name="mag" desc="IaR幅值">
										<DAI name="f" sAddr="15.0.10.0"/>
									</SDI>
									<SDI name="ang" desc="IaR角度">
										<DAI name="f" sAddr="15.0.10.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.10.3"/>
								<DAI name="t" sAddr="15.0.10.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>IaR</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="IbR">
								<SDI name="cVal">
									<SDI name="mag" desc="IbR幅值">
										<DAI name="f" sAddr="15.0.11.0"/>
									</SDI>
									<SDI name="ang" desc="IbR角度">
										<DAI name="f" sAddr="15.0.11.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.11.3"/>
								<DAI name="t" sAddr="15.0.11.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>IbR</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="IcR">
								<SDI name="cVal">
									<SDI name="mag" desc="IcR幅值">
										<DAI name="f" sAddr="15.0.12.0"/>
									</SDI>
									<SDI name="ang" desc="IcR角度">
										<DAI name="f" sAddr="15.0.12.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.12.3"/>
								<DAI name="t" sAddr="15.0.12.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>IcR</Val>
								</DAI>
							</SDI>
							<SDI name="neut" desc="3I0R">
								<SDI name="cVal">
									<SDI name="mag" desc="3I0R幅值">
										<DAI name="f" sAddr="15.0.13.0"/>
									</SDI>
									<SDI name="ang" desc="3I0R角度">
										<DAI name="f" sAddr="15.0.13.1"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.13.3"/>
								<DAI name="t" sAddr="15.0.13.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>3I0R</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN inst="5" prefix="" lnClass="MMXU" lnType="SF/CSC103BDN/MEAS_MMXU_4" desc="功率">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.7.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.7.2"/>
							<DAI name="t" sAddr="70.3.7.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.7.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.7.2"/>
							<DAI name="t" sAddr="75.3.7.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.7.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.7.2"/>
							<DAI name="t" sAddr="80.3.7.3"/>
						</DOI>
						<DOI name="TotW" desc="P1">
							<SDI name="mag">
								<DAI name="f" sAddr="15.0.17.0"/>
							</SDI>
							<DAI name="q" sAddr="15.0.17.3"/>
							<DAI name="t" sAddr="15.0.17.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>38</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>6</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>P1</Val>
							</DAI>
						</DOI>
						<DOI name="TotVAr" desc="Q1">
							<SDI name="mag">
								<DAI name="f" sAddr="15.0.18.0"/>
							</SDI>
							<DAI name="q" sAddr="15.0.18.3"/>
							<DAI name="t" sAddr="15.0.18.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>63</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>6</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>Q1</Val>
							</DAI>
						</DOI>
					</LN>
					<LN inst="1" prefix="" lnClass="MDIF" lnType="SF/CSC103BDN/MEAS_MDIF_1" desc="差动电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.8.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.8.2"/>
							<DAI name="t" sAddr="70.3.8.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.8.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.8.2"/>
							<DAI name="t" sAddr="75.3.8.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.8.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.8.2"/>
							<DAI name="t" sAddr="80.3.8.3"/>
						</DOI>
						<DOI name="OpARem">
							<SDI name="phsA" desc="ICa">
								<SDI name="cVal">
									<SDI name="mag" desc="ICa幅值">
										<DAI name="f" sAddr="15.0.31.0"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.31.3"/>
								<DAI name="t" sAddr="15.0.31.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>ICa</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="ICb">
								<SDI name="cVal">
									<SDI name="mag" desc="ICb幅值">
										<DAI name="f" sAddr="15.0.32.0"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.32.3"/>
								<DAI name="t" sAddr="15.0.32.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>ICb</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="ICc">
								<SDI name="cVal">
									<SDI name="mag" desc="ICc幅值">
										<DAI name="f" sAddr="15.0.33.0"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.33.3"/>
								<DAI name="t" sAddr="15.0.33.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>ICc</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN inst="2" prefix="" lnClass="MDIF" lnType="SF/CSC103BDN/MEAS_MDIF_1" desc="制动电流">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.9.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.9.2"/>
							<DAI name="t" sAddr="70.3.9.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.9.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.9.2"/>
							<DAI name="t" sAddr="75.3.9.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.9.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.9.2"/>
							<DAI name="t" sAddr="80.3.9.3"/>
						</DOI>
						<DOI name="OpARem">
							<SDI name="phsA" desc="IDa">
								<SDI name="cVal">
									<SDI name="mag" desc="IDa幅值">
										<DAI name="f" sAddr="15.0.34.0"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.34.3"/>
								<DAI name="t" sAddr="15.0.34.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>IDa</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="IDb">
								<SDI name="cVal">
									<SDI name="mag" desc="IDb幅值">
										<DAI name="f" sAddr="15.0.35.0"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.35.3"/>
								<DAI name="t" sAddr="15.0.35.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>IDb</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="IDc">
								<SDI name="cVal">
									<SDI name="mag" desc="IDc幅值">
										<DAI name="f" sAddr="15.0.36.0"/>
									</SDI>
								</SDI>
								<DAI name="q" sAddr="15.0.36.3"/>
								<DAI name="t" sAddr="15.0.36.2"/>
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>5</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>0</Val>
									</DAI>
								</SDI>
								<DAI name="dU">
									<Val>IDc</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN inst="1" prefix="" lnClass="SIML" lnType="SF/CSC103BDN/MEAS_SIML_1" desc="装置温度">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.3.10.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.3.10.2"/>
							<DAI name="t" sAddr="70.3.10.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.3.10.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.3.10.2"/>
							<DAI name="t" sAddr="75.3.10.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.3.10.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.3.10.2"/>
							<DAI name="t" sAddr="80.3.10.3"/>
						</DOI>
						<DOI name="Tmp" desc="装置温度">
							<SDI name="mag">
								<DAI name="f" sAddr="65.200.1.0"/>
							</SDI>
							<DAI name="q" sAddr="65.200.1.3"/>
							<DAI name="t" sAddr="65.200.1.2"/>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>9</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>0</Val>
								</DAI>
							</SDI>
							<DAI name="dU">
								<Val>装置温度</Val>
							</DAI>
						</DOI>
						<DOI name="InsAlm" desc="绝缘液体介质临界量(重充介质)">
							<DAI name="stVal">
								<Val>1</Val>
							</DAI>
							<DAI name="q"/>
							<DAI name="t"/>
							<DAI name="dU">
								<Val>绝缘液体介质临界量(重充介质)</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice inst="RCD" desc="故障录波">
					<LN0 inst="" desc="General" lnClass="LLN0" lnType="SF/CSC103BDN/RCD_LLN0">
						<DataSet name="dsRelayRec" desc="保护录波">
							<FCDA ldInst="RCD" prefix="" lnInst="1" lnClass="RDRE" doName="RcdMade" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnInst="1" lnClass="RDRE" doName="RcdStr" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnInst="1" lnClass="RDRE" doName="FltNum" fc="ST"/>
							<FCDA ldInst="RCD" prefix="" lnInst="1" lnClass="RDRE" doName="GriFltNum" fc="ST"/>
						</DataSet>
						<ReportControl name="brcbRelayRec" datSet="dsRelayRec" rptID="RCD/LLN0$BR$brcbRelayRec" confRev="1" buffered="true">
							<TrgOps dchg="true" qchg="true" dupd="false" period="false"/>
							<OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="false"/>
							<RptEnabled max="10"/>
						</ReportControl>
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.5.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.5.1.2"/>
							<DAI name="t" sAddr="70.5.1.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.5.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.5.1.2"/>
							<DAI name="t" sAddr="75.5.1.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.5.1.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.5.1.2"/>
							<DAI name="t" sAddr="80.5.1.3"/>
						</DOI>
					</LN0>
					<LN inst="1" prefix="" desc="device" lnClass="LPHD" lnType="SF/CSC103BDN/RCD_LPHD">
						<DOI name="PhyHealth" desc="PhyHealth">
							<DAI name="stVal" sAddr="80.5.2.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.5.2.2"/>
							<DAI name="t" sAddr="80.5.2.3"/>
						</DOI>
					</LN>
					<LN inst="1" prefix="" desc="Recording" lnClass="RDRE" lnType="SF/CSC103BDN/RCD_RDRE">
						<DOI name="Mod" desc="Mode">
							<DAI name="stVal" sAddr="70.5.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="70.5.3.2"/>
							<DAI name="t" sAddr="70.5.3.3"/>
							<DAI name="ctlModel">
								<Val>0</Val>
							</DAI>
						</DOI>
						<DOI name="Beh" desc="Behaviour">
							<DAI name="stVal" sAddr="75.5.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="75.5.3.2"/>
							<DAI name="t" sAddr="75.5.3.3"/>
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" sAddr="80.5.3.1">
								<Val>1</Val>
							</DAI>
							<DAI name="q" sAddr="80.5.3.2"/>
							<DAI name="t" sAddr="80.5.3.3"/>
						</DOI>
						<DOI name="RcdMade" desc="录波完成">
							<DAI name="stVal" sAddr="50.0.1.1"/>
							<DAI name="dU">
								<Val>录波完成</Val>
							</DAI>
							<DAI name="q" sAddr="50.0.1.2"/>
							<DAI name="t" sAddr="50.0.1.3"/>
						</DOI>
						<DOI name="FltNum" desc="故障序号">
							<DAI name="stVal" sAddr="50.0.2.1"/>
							<DAI name="q" sAddr="50.0.2.2"/>
							<DAI name="t" sAddr="50.0.2.3"/>
						</DOI>
						<DOI name="GriFltNum" desc="电网故障序号">
							<DAI name="stVal" sAddr="50.0.3.1"/>
							<DAI name="q" sAddr="50.0.3.2"/>
							<DAI name="t" sAddr="50.0.3.3"/>
						</DOI>
						<DOI name="RcdStr" desc="录波启动">
							<DAI name="stVal" sAddr="50.0.4.1"/>
							<DAI name="dU">
								<Val>录波启动</Val>
							</DAI>
							<DAI name="q" sAddr="50.0.4.2"/>
							<DAI name="t" sAddr="50.0.4.3"/>
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SF/CSC103BDN/LD0_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="LEDRs" type="CN_SPC_DC"/>
			<DO name="Ena2" type="CN_SPC_EX" desc="纵联差动保护(硬)"/>
			<DO name="Ena3" type="CN_SPC_EX" desc="距离保护(硬)"/>
			<DO name="Ena4" type="CN_SPC_EX" desc="零序保护(硬)"/>
			<DO name="OCEna" type="CN_SPC_EX" desc="过流保护(硬)"/>
			<DO name="Ena7" type="CN_SPC_EX" desc="光纤通道一(硬)"/>
			<DO name="Ena8" type="CN_SPC_EX" desc="光纤通道二(硬)"/>
			<DO name="Ena10" type="CN_SPC_EX" desc="保护检修状态(硬)"/>
			<DO name="Ena11" type="CN_SPC_EX" desc="单相重合闸(硬)"/>
			<DO name="Ena12" type="CN_SPC_EX" desc="三相重合闸(硬)"/>
			<DO name="Ena13" type="CN_SPC_EX" desc="综合重合闸(硬)"/>
			<DO name="RecSEna" type="CN_SPC_EX" desc="停用重合闸(硬)"/>
			<DO name="AllEna2" type="CN_SPC_EX" desc="纵联差动保护(总)"/>
			<DO name="AllEna3" type="CN_SPC_EX" desc="距离保护(总)"/>
			<DO name="AllEna4" type="CN_SPC_EX" desc="零序保护(总)"/>
			<DO name="AllOCEna" type="CN_SPC_EX" desc="过流保护(总)"/>
			<DO name="AllEna7" type="CN_SPC_EX" desc="光纤通道一(总)"/>
			<DO name="AllEna8" type="CN_SPC_EX" desc="光纤通道二(总)"/>
			<DO name="AllRecSEna" type="CN_SPC_EX" desc="停用重合闸(总)"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/PROT_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="SoftEna2" type="CN_SPC_EX" desc="纵联差动保护(软)"/>
			<DO name="SoftEna3" type="CN_SPC_EX" desc="距离保护(软)"/>
			<DO name="SoftEna4" type="CN_SPC_EX" desc="零序保护(软)"/>
			<DO name="OCSEna" type="CN_SPC_EX" desc="过流保护(软)"/>
			<DO name="SoftEna7" type="CN_SPC_EX" desc="光纤通道一(软)"/>
			<DO name="SoftEna8" type="CN_SPC_EX" desc="光纤通道二(软)"/>
			<DO name="RecSSEna" type="CN_SPC_EX" desc="停用重合闸(软)"/>
			<DO name="SoftEna15" type="CN_SPC_EX" desc="远方修改定值(软)"/>
			<DO name="Set168" type="CN_ASG_SG_EX" desc="变化量启动电流"/>
			<DO name="Set169" type="CN_ASG_SG_EX" desc="零序启动电流定值"/>
			<DO name="Set174" type="CN_ASG_SG_EX" desc="差动动作电流定值"/>
			<DO name="Set216" type="CN_ASG_SG_EX" desc="CT断线差流定值"/>
			<DO name="Set172" type="CN_ING_SG_EX" desc="本侧识别码"/>
			<DO name="Set173" type="CN_ING_SG_EX" desc="对侧识别码"/>
			<DO name="Set177" type="CN_ASG_SG_EX" desc="线路正序阻抗定值"/>
			<DO name="Set178" type="CN_ASG_SG_EX" desc="线路正序灵敏角"/>
			<DO name="Set179" type="CN_ASG_SG_EX" desc="线路零序阻抗定值"/>
			<DO name="Set180" type="CN_ASG_SG_EX" desc="线路零序灵敏角"/>
			<DO name="Xc1L" type="CN_ASG_SG_EX" desc="线路正序容抗定值"/>
			<DO name="Xc0L" type="CN_ASG_SG_EX" desc="线路零序容抗定值"/>
			<DO name="Set181" type="CN_ASG_SG_EX" desc="线路总长度"/>
			<DO name="Set206" type="CN_ASG_SG_EX" desc="振荡闭锁过流"/>
			<DO name="Set182" type="CN_ASG_SG_EX" desc="接地距离Ⅰ段定值"/>
			<DO name="Set183" type="CN_ASG_SG_EX" desc="接地距离Ⅱ段定值"/>
			<DO name="Set184" type="CN_ASG_SG_EX" desc="接地距离Ⅱ段时间"/>
			<DO name="Set185" type="CN_ASG_SG_EX" desc="接地距离Ⅲ段定值"/>
			<DO name="Set186" type="CN_ASG_SG_EX" desc="接地距离Ⅲ段时间"/>
			<DO name="Set187" type="CN_ASG_SG_EX" desc="相间距离Ⅰ段定值"/>
			<DO name="Set188" type="CN_ASG_SG_EX" desc="相间距离Ⅱ段定值"/>
			<DO name="Set189" type="CN_ASG_SG_EX" desc="相间距离Ⅱ段时间"/>
			<DO name="Set190" type="CN_ASG_SG_EX" desc="相间距离Ⅲ段定值"/>
			<DO name="Set191" type="CN_ASG_SG_EX" desc="相间距离Ⅲ段时间"/>
			<DO name="Set192" type="CN_ASG_SG_EX" desc="负荷限制电阻定值"/>
			<DO name="Set195" type="CN_ASG_SG_EX" desc="零序过流Ⅱ段定值"/>
			<DO name="Set196" type="CN_ASG_SG_EX" desc="零序过流Ⅱ段时间"/>
			<DO name="Set197" type="CN_ASG_SG_EX" desc="零序过流Ⅲ段定值"/>
			<DO name="Set198" type="CN_ASG_SG_EX" desc="零序过流Ⅲ段时间"/>
			<DO name="Set199" type="CN_ASG_SG_EX" desc="零序加速段定值"/>
			<DO name="Set200" type="CN_ASG_SG_EX" desc="PT断线相过流定值"/>
			<DO name="Set201" type="CN_ASG_SG_EX" desc="PT断线零序过流"/>
			<DO name="Set202" type="CN_ASG_SG_EX" desc="PT断线过流时间"/>
			<DO name="Set220" type="CN_ASG_SG_EX" desc="过流I段电流定值"/>
			<DO name="Set221" type="CN_ASG_SG_EX" desc="过流I段时间"/>
			<DO name="Set222" type="CN_ASG_SG_EX" desc="过流II段电流定值"/>
			<DO name="Set223" type="CN_ASG_SG_EX" desc="过流II段时间"/>
			<DO name="Set242" type="CN_ASG_SG_EX" desc="三相不一致零序电流值"/>
			<DO name="Set243" type="CN_ASG_SG_EX" desc="三相不一致负序电流值"/>
			<DO name="Set244" type="CN_ASG_SG_EX" desc="三相不一致时间"/>
			<DO name="Set203" type="CN_ASG_SG_EX" desc="单相重合闸时间"/>
			<DO name="Set204" type="CN_ASG_SG_EX" desc="三相重合闸时间"/>
			<DO name="Set205" type="CN_ASG_SG_EX" desc="同期合闸角"/>
			<DO name="Set217" type="CN_ASG_SG_EX" desc="零序电抗补偿系数KX"/>
			<DO name="Set218" type="CN_ASG_SG_EX" desc="零序电阻补偿系数KR"/>
			<DO name="ZerDif" type="CN_ASG_SG_EX" desc="零序差动定值"/>
			<DO name="Set28" type="CN_SPG_SG_EX" desc="电容电流补偿"/>
			<DO name="Set29" type="CN_SPG_SG_EX" desc="远跳经启动闭锁"/>
			<DO name="Set46" type="CN_SPG_SG_EX" desc="电压取线路PT"/>
			<DO name="Set47" type="CN_SPG_SG_EX" desc="振荡闭锁元件"/>
			<DO name="Set48" type="CN_SPG_SG_EX" desc="距离保护Ⅰ段"/>
			<DO name="Set49" type="CN_SPG_SG_EX" desc="距离保护Ⅱ段"/>
			<DO name="Set50" type="CN_SPG_SG_EX" desc="距离保护Ⅲ段"/>
			<DO name="Set63" type="CN_SPG_SG_EX" desc="零序过流Ⅱ段"/>
			<DO name="Set64" type="CN_SPG_SG_EX" desc="零序过流Ⅲ段"/>
			<DO name="Set65" type="CN_SPG_SG_EX" desc="零序Ⅲ段经方向"/>
			<DO name="Set66" type="CN_SPG_SG_EX" desc="零序加速段带方向"/>
			<DO name="Set67" type="CN_SPG_SG_EX" desc="过流保护Ⅰ段"/>
			<DO name="Set68" type="CN_SPG_SG_EX" desc="过流保护Ⅱ段"/>
			<DO name="Set69" type="CN_SPG_SG_EX" desc="三相不一致"/>
			<DO name="Set70" type="CN_SPG_SG_EX" desc="三相不一致经零序"/>
			<DO name="Set71" type="CN_SPG_SG_EX" desc="三相不一致经负序"/>
			<DO name="Set79" type="CN_SPG_SG_EX" desc="三相跳闸方式"/>
			<DO name="Set80" type="CN_SPG_SG_EX" desc="重合闸检同期"/>
			<DO name="Set81" type="CN_SPG_SG_EX" desc="重合闸检无压"/>
			<DO name="Set82" type="CN_SPG_SG_EX" desc="距离Ⅱ段闭重"/>
			<DO name="Set83" type="CN_SPG_SG_EX" desc="零序Ⅱ段闭重"/>
			<DO name="Set84" type="CN_SPG_SG_EX" desc="多相故障闭重"/>
			<DO name="Set85" type="CN_SPG_SG_EX" desc="单相TWJ启重合"/>
			<DO name="Set86" type="CN_SPG_SG_EX" desc="三相TWJ启重合"/>
			<DO name="Set87" type="CN_SPG_SG_EX" desc="单重检线路有压"/>
			<DO name="Set96" type="CN_SPG_SG_EX" desc="纵联差动保护"/>
			<DO name="Set97" type="CN_SPG_SG_EX" desc="快速距离保护"/>
			<DO name="Set113" type="CN_SPG_SG_EX" desc="瞬时加速距离Ⅲ段"/>
			<DO name="Set130" type="CN_SPG_SG_EX" desc="双通道"/>
			<DO name="Set131" type="CN_SPG_SG_EX" desc="通道环回试验"/>
			<DO name="Set132" type="CN_SPG_SG_EX" desc="无故障快速复归"/>
			<DO name="DevAddr" type="CN_STG_SP_EX" desc="装置地址"/>
			<DO name="Baud4851" type="CN_STG_SP_EX" desc="串口1波特率"/>
			<DO name="DevName" type="CN_STG_SP_EX" desc="间隔名称"/>
			<DO name="FunTyp103" type="CN_STG_SP_EX" desc="103功能类型"/>
			<DO name="TimeMode" type="CN_STG_SP_EX" desc="对时方式"/>
			<DO name="ProtocolTyp" type="CN_STG_SP_EX" desc="规约类型"/>
			<DO name="SOEReset" type="CN_STG_SP_EX" desc="SOE复归选择"/>
			<DO name="Net1Ip" type="CN_STG_SP_EX" desc="以太1网地址"/>
			<DO name="Net2Ip" type="CN_STG_SP_EX" desc="以太2网地址"/>
			<DO name="Net3Ip" type="CN_STG_SP_EX" desc="以太3网地址"/>
			<DO name="DevParam2" type="CN_ASG_SP_EX" desc="CT二次额定值"/>
			<DO name="DevParam3" type="CN_ASG_SP_EX" desc="PT一次线电压"/>
			<DO name="DevParam1" type="CN_ASG_SP_EX" desc="CT一次额定值"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/MEAS_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
			<DO name="ActSGST" type="CN_SAV_EX" desc="当前定值区号"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/RCD_LLN0" lnClass="LLN0">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL_LN0"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/LD0_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/PROT_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/MEAS_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/RCD_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="CN_DPL"/>
			<DO name="PhyHealth" type="CN_INS_Health"/>
			<DO name="Proxy" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/PROT_PDIS_1" lnClass="PDIS">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/PROT_PDIF_1" lnClass="PDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/PROT_RFLO_1" lnClass="RFLO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="FltZ" type="CN_CMV"/>
			<DO name="FltDiskm" type="CN_MV"/>
			<DO name="FltLoop" type="CN_INS"/>
			<DO name="FltAmp" type="CN_WYE_EX"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/PROT_GAPC_1" lnClass="GAPC">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Str" type="CN_ACD_3P"/>
			<DO name="Op" type="CN_ACT_3P"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/MEAS_SIML_1" lnClass="SIML">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Tmp" type="CN_MV"/>
			<DO name="InsAlm" type="CN_SPS"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/MEAS_MDIF_1" lnClass="MDIF">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="OpARem" type="CN_WYE"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/MEAS_MMXU_4" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="TotW" type="CN_MV"/>
			<DO name="TotVAr" type="CN_MV"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/MEAS_MMXU_3" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/MEAS_MMXU_2" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="PhV" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/MEAS_MMXU_1" lnClass="MMXU">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="A" type="CN_WYE_ALL"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/LD0_GGIO_3" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Alm1" type="CN_SPS" desc="异常"/>
			<DO name="Alm2" type="CN_SPS" desc="设备参数不一致"/>
			<DO name="Alm3" type="CN_SPS" desc="定值区号不一致"/>
			<DO name="Alm4" type="CN_SPS" desc="定值不一致"/>
			<DO name="Alm5" type="CN_SPS" desc="压板不一致"/>
			<DO name="Alm6" type="CN_SPS" desc="LON1通讯中断"/>
			<DO name="Alm7" type="CN_SPS" desc="LON2通讯中断"/>
			<DO name="Alm9" type="CN_SPS" desc="压板模式不一致"/>
			<DO name="Alm10" type="CN_SPS" desc="召唤配置无应答"/>
			<DO name="Alm11" type="CN_SPS" desc="PLC逻辑校验出错"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/LD0_GGIO_2" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="SumIAlm" type="CN_SPS_EX" desc="I类告警总"/>
			<DO name="SumIIAlm" type="CN_SPS_EX" desc="II类告警总"/>
			<DO name="Alm1" type="CN_SPS" desc="模拟量采集错"/>
			<DO name="Alm2" type="CN_SPS" desc="CT变比差异大"/>
			<DO name="Alm3" type="CN_SPS" desc="设备参数错"/>
			<DO name="Alm4" type="CN_SPS" desc="ROM和校验错"/>
			<DO name="Alm5" type="CN_SPS" desc="定值错"/>
			<DO name="Alm6" type="CN_SPS" desc="定值区指针错"/>
			<DO name="Alm7" type="CN_SPS" desc="开出不响应"/>
			<DO name="Alm8" type="CN_SPS" desc="开出击穿"/>
			<DO name="Alm9" type="CN_SPS" desc="SRAM自检异常"/>
			<DO name="Alm10" type="CN_SPS" desc="FLASH自检异常"/>
			<DO name="Alm11" type="CN_SPS" desc="低气压开入告警"/>
			<DO name="Alm12" type="CN_SPS" desc="通道检修差动退出"/>
			<DO name="Alm13" type="CN_SPS" desc="电流不平衡告警"/>
			<DO name="Alm14" type="CN_SPS" desc="软压板错"/>
			<DO name="Alm15" type="CN_SPS" desc="系统配置错"/>
			<DO name="Alm16" type="CN_SPS" desc="闭锁三相不一致"/>
			<DO name="Alm17" type="CN_SPS" desc="不一致动作失败"/>
			<DO name="Alm18" type="CN_SPS" desc="纵联压板不一致"/>
			<DO name="Alm19" type="CN_SPS" desc="纵联差动压板投错"/>
			<DO name="Alm20" type="CN_SPS" desc="开入配置错"/>
			<DO name="Alm21" type="CN_SPS" desc="开出配置错"/>
			<DO name="Alm22" type="CN_SPS" desc="开入通讯中断"/>
			<DO name="Alm23" type="CN_SPS" desc="开出通讯中断"/>
			<DO name="Alm24" type="CN_SPS" desc="传动状态未复归"/>
			<DO name="Alm26" type="CN_SPS" desc="开入击穿"/>
			<DO name="Alm27" type="CN_SPS" desc="开入输入不正常"/>
			<DO name="Alm28" type="CN_SPS" desc="双位置输入不一致"/>
			<DO name="Alm29" type="CN_SPS" desc="开入自检回路出错"/>
			<DO name="Alm30" type="CN_SPS" desc="开入EEPROM出错"/>
			<DO name="Alm31" type="CN_SPS" desc="开出EEPROM出错"/>
			<DO name="Alm32" type="CN_SPS" desc="PT断线告警"/>
			<DO name="Alm34" type="CN_SPS" desc="过负荷告警"/>
			<DO name="Alm35" type="CN_SPS" desc="纵联通道故障"/>
			<DO name="Alm36" type="CN_SPS" desc="纵联通道3DB告警"/>
			<DO name="Alm38" type="CN_SPS" desc="纵联通信设备告警"/>
			<DO name="Alm40" type="CN_SPS" desc="CT断线告警"/>
			<DO name="Alm41" type="CN_SPS" desc="跳位A开入异常"/>
			<DO name="Alm42" type="CN_SPS" desc="跳位B开入异常"/>
			<DO name="Alm43" type="CN_SPS" desc="跳位C开入异常"/>
			<DO name="Alm44" type="CN_SPS" desc="重合闸压板异常"/>
			<DO name="Alm45" type="CN_SPS" desc="检同期电压异常"/>
			<DO name="Alm46" type="CN_SPS" desc="本侧CT断线"/>
			<DO name="Alm47" type="CN_SPS" desc="对侧CT断线"/>
			<DO name="Alm48" type="CN_SPS" desc="长期有差流"/>
			<DO name="Alm49" type="CN_SPS" desc="同步方式设置出错"/>
			<DO name="Alm50" type="CN_SPS" desc="通道一环回错"/>
			<DO name="Alm51" type="CN_SPS" desc="通道二环回错"/>
			<DO name="Alm52" type="CN_SPS" desc="通道一通信中断"/>
			<DO name="Alm53" type="CN_SPS" desc="通道二通信中断"/>
			<DO name="Alm54" type="CN_SPS" desc="通道一无采样报文"/>
			<DO name="Alm55" type="CN_SPS" desc="通道二无采样报文"/>
			<DO name="Alm56" type="CN_SPS" desc="远方跳闸开入异常"/>
			<DO name="Alm57" type="CN_SPS" desc="三相相序不对应"/>
			<DO name="Alm58" type="CN_SPS" desc="模拟通道异常"/>
			<DO name="Alm60" type="CN_SPS" desc="外部停信开入错"/>
			<DO name="Alm61" type="CN_SPS" desc="外接3I0接反"/>
			<DO name="Alm62" type="CN_SPS" desc="保护永跳失败"/>
			<DO name="Alm63" type="CN_SPS" desc="3次谐波过量告警"/>
			<DO name="Alm64" type="CN_SPS" desc="通道环回长期投入"/>
			<DO name="Alm65" type="CN_SPS" desc="纵联控制字错"/>
			<DO name="Alm66" type="CN_SPS" desc="重合闸控制字错"/>
			<DO name="Alm67" type="CN_SPS" desc="差动压板不一致"/>
			<DO name="Alm69" type="CN_SPS" desc="纵联保护地址错一"/>
			<DO name="Alm70" type="CN_SPS" desc="纵联保护地址错二"/>
			<DO name="Alm71" type="CN_SPS" desc="通道一二交叉接错"/>
			<DO name="Alm72" type="CN_SPS" desc="对侧通信异常"/>
			<DO name="Alm73" type="CN_SPS" desc="工作于调试定值区"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/LD0_GGIO_1" lnClass="GGIO">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="Ind1" type="CN_SPS" desc="信号复归"/>
			<DO name="Ind2" type="CN_SPS" desc="分相跳闸位置TWJA"/>
			<DO name="Ind3" type="CN_SPS" desc="分相跳闸位置TWJB"/>
			<DO name="Ind4" type="CN_SPS" desc="分相跳闸位置TWJC"/>
			<DO name="Ind5" type="CN_SPS" desc="闭锁重合闸"/>
			<DO name="Ind6" type="CN_SPS" desc="远方跳闸"/>
			<DO name="Ind7" type="CN_SPS" desc="低气压闭锁重合闸"/>
		</LNodeType>
		<LNodeType id="SF/CSC103BDN/RCD_RDRE" lnClass="RDRE">
			<DO name="Mod" type="CN_INC_Mod"/>
			<DO name="Beh" type="CN_INS_Beh"/>
			<DO name="Health" type="CN_INS_Health"/>
			<DO name="NamPlt" type="CN_LPL"/>
			<DO name="RcdMade" type="CN_SPS"/>
			<DO name="FltNum" type="CN_INS"/>
			<DO name="GriFltNum" type="CN_INS"/>
			<DO name="RcdStr" type="CN_SPS"/>
		</LNodeType>
		<DOType id="CN_SPS" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_SPS_EX" cdc="SPS">
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType id="CN_INS" cdc="INS">
			<DA name="stVal" bType="INT32" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="INT32" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_INS_Beh" cdc="INS">
			<DA name="stVal" bType="Enum" type="Beh" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_INS_Health" cdc="INS">
			<DA name="stVal" bType="Enum" type="Health" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
		</DOType>
		<DOType id="CN_ACT_3P" cdc="ACT">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_ACD_3P" cdc="ACD">
			<DA name="general" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirGeneral" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsA" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsA" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsB" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsB" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="phsC" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirPhsC" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="neut" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="dirNeut" bType="Enum" type="dir" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_MV" cdc="MV">
			<DA name="mag" bType="Struct" type="CN_AnalogueValue" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subMag" bType="Struct" type="CN_AnalogueValue" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_CMV" cdc="CMV">
			<DA name="cVal" bType="Struct" type="CN_Vector" dchg="true" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subCVal" bType="Struct" type="CN_Vector" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="db" bType="INT32U" fc="CF"/>
			<DA name="zeroDb" bType="INT32U" fc="CF"/>
			<DA name="rangeC" bType="Struct" type="CN_RangeConfig" fc="CF"/>
			<DA name="magSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angSVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="angRef" bType="Enum" type="angidCMV" fc="CF"/>
			<DA name="smpRate" bType="INT32U" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_WYE" cdc="WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_WYE_EX" cdc="WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType id="CN_WYE_ALL" cdc="WYE">
			<SDO name="phsA" type="CN_CMV"/>
			<SDO name="phsB" type="CN_CMV"/>
			<SDO name="phsC" type="CN_CMV"/>
			<SDO name="neut" type="CN_CMV"/>
			<SDO name="net" type="CN_CMV"/>
			<SDO name="res" type="CN_CMV"/>
			<DA name="angRef" bType="Enum" type="angid" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_SPC_EX" cdc="SPC">
			<DA name="SBOw" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="Cancel" bType="Struct" type="CN_Cancel_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="sboTimeout" bType="INT32U" fc="CF"/>
			<DA name="sboClass" bType="Enum" type="sboClass" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPC_DC" cdc="SPC">
			<DA name="Oper" bType="Struct" type="CN_SBOw_Oper_SDPC" fc="CO"/>
			<DA name="stVal" bType="BOOLEAN" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="subEna" bType="BOOLEAN" fc="SV"/>
			<DA name="subVal" bType="BOOLEAN" fc="SV"/>
			<DA name="subQ" bType="Quality" fc="SV"/>
			<DA name="subID" bType="VisString64" fc="SV"/>
			<DA name="pulseConfig" bType="Struct" type="CN_PulseConfig" fc="CF"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
		</DOType>
		<DOType id="CN_INC_Mod" cdc="INC">
			<DA name="stVal" bType="Enum" type="Mod" dchg="true" fc="ST"/>
			<DA name="q" bType="Quality" qchg="true" fc="ST"/>
			<DA name="t" bType="Timestamp" fc="ST"/>
			<DA name="ctlModel" bType="Enum" type="ctlModel" fc="CF">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="CN_SPG_SG_EX" cdc="SPG">
			<DA name="setVal" bType="BOOLEAN" fc="SG"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType id="CN_ING_SG_EX" cdc="ING">
			<DA name="setVal" bType="INT32" fc="SG"/>
			<DA name="minVal" bType="INT32" fc="CF"/>
			<DA name="maxVal" bType="INT32" fc="CF"/>
			<DA name="stepSize" bType="INT32U" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SG_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SG"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType id="CN_ASG_SP_EX" cdc="ASG">
			<DA name="setMag" bType="Struct" type="CN_AnalogueValue" fc="SP"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="minVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="maxVal" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="stepSize" bType="Struct" type="CN_AnalogueValue" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType id="CN_STG_SP_EX" cdc="STG">
			<DA name="setVal" bType="Unicode255" fc="SP"/>
			<DA name="cdcNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
			<DA name="cdcName" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DOType id="CN_DPL" cdc="DPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="hwRev" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="serNum" bType="VisString255" fc="DC"/>
			<DA name="model" bType="VisString255" fc="DC"/>
			<DA name="location" bType="VisString255" fc="DC"/>
		</DOType>
		<DOType id="CN_LPL_LN0" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
			<DA name="configRev" bType="VisString255" fc="DC"/>
			<DA name="ldNs" bType="VisString255" fc="EX">
				<Val>IEC 61850-7-4:2003</Val>
			</DA>
		</DOType>
		<DOType id="CN_LPL" cdc="LPL">
			<DA name="vendor" bType="VisString255" fc="DC"/>
			<DA name="swRev" bType="VisString255" fc="DC"/>
			<DA name="d" bType="VisString255" fc="DC"/>
			<DA name="dU" bType="Unicode255" fc="DC"/>
		</DOType>
		<DOType id="CN_SAV_EX" cdc="SAV">
			<DA name="instMag" bType="Struct" type="CN_AnalogueValue_I" fc="MX"/>
			<DA name="q" bType="Quality" qchg="true" fc="MX"/>
			<DA name="t" bType="Timestamp" fc="MX"/>
			<DA name="units" bType="Struct" type="CN_units" fc="CF"/>
			<DA name="sVC" bType="Struct" type="CN_ScaledValueConfig" fc="CF"/>
			<DA name="min" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="max" bType="Struct" type="CN_AnalogueValue_I" fc="CF"/>
			<DA name="dU" fc="DC" bType="Unicode255"/>
			<DA name="dataNs" bType="VisString255" fc="EX">
				<Val>SGCC MODEL:2009</Val>
			</DA>
		</DOType>
		<DAType id="CN_AnalogueValue">
			<BDA name="f" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_AnalogueValue_I">
			<BDA name="i" bType="INT32"/>
		</DAType>
		<DAType id="CN_RangeConfig">
			<BDA name="hhLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="hLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="lLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="llLim" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="min" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="max" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_Vector">
			<BDA name="mag" bType="Struct" type="CN_AnalogueValue"/>
			<BDA name="ang" bType="Struct" type="CN_AnalogueValue"/>
		</DAType>
		<DAType id="CN_SBOw_Oper_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
			<BDA name="Check" bType="Check"/>
		</DAType>
		<DAType id="CN_Cancel_SDPC">
			<BDA name="ctlVal" bType="BOOLEAN"/>
			<BDA name="origin" bType="Struct" type="CN_Originator"/>
			<BDA name="ctlNum" bType="INT8U"/>
			<BDA name="T" bType="Timestamp"/>
			<BDA name="Test" bType="BOOLEAN"/>
		</DAType>
		<DAType id="CN_Originator">
			<BDA name="orCat" bType="Enum" type="orCategory"/>
			<BDA name="orIdent" bType="Octet64"/>
		</DAType>
		<DAType id="CN_ScaledValueConfig">
			<BDA name="scaleFactor" bType="FLOAT32"/>
			<BDA name="offset" bType="FLOAT32"/>
		</DAType>
		<DAType id="CN_PulseConfig">
			<BDA name="cmdQual" bType="Enum" type="PulseConfigCmdQual"/>
			<BDA name="onDur" bType="INT32U"/>
			<BDA name="offDur" bType="INT32U"/>
			<BDA name="numPls" bType="INT32U"/>
		</DAType>
		<DAType id="CN_units">
			<BDA bType="Enum" name="SIUnit" type="SIUnit"/>
			<BDA bType="Enum" name="multiplier" type="multiplier"/>
		</DAType>
		<EnumType id="PulseConfigCmdQual">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="ctlModel">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="sboClass">
			<EnumVal ord="0">operate-once</EnumVal>
			<EnumVal ord="1">operate-many</EnumVal>
		</EnumType>
		<EnumType id="orCategory">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="dir">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="angidCMV">
			<EnumVal ord="0">V</EnumVal>
			<EnumVal ord="1">A</EnumVal>
			<EnumVal ord="2">other</EnumVal>
		</EnumType>
		<EnumType id="angid">
			<EnumVal ord="0">Va</EnumVal>
			<EnumVal ord="1">Vb</EnumVal>
			<EnumVal ord="2">Vc</EnumVal>
			<EnumVal ord="3">Aa</EnumVal>
			<EnumVal ord="4">Ab</EnumVal>
			<EnumVal ord="5">Ac</EnumVal>
			<EnumVal ord="6">Vab</EnumVal>
			<EnumVal ord="7">Vbc</EnumVal>
			<EnumVal ord="8">Vca</EnumVal>
			<EnumVal ord="9">Vother</EnumVal>
			<EnumVal ord="10">Aother</EnumVal>
		</EnumType>
		<EnumType id="multiplier">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0"/>
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIUnit">
			<EnumVal ord="1"/>
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="22">q</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="62">Watts</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos_phi</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
		</EnumType>
		<EnumType id="Beh">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Mod">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="Health">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>
